********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright 1997-2026 DIgSILENT GmbH. All rights reserved.
*
* DIgSILENT (C) PowerFactory V25.0.6.0
*
* Date:     10/17/2026 20:07
* Project:  Akranes 11kV first export(1) (Study Case: Study Case(1))
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
********************************************************************************
*  General Information
*
*  FID: Unique identifier for DGS file
*  Descr: Setting
*  Val: Value
********************************************************************************
  1;Version;7.0


$$ElmBay;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);position(i)
********************************************************************************
*  Bay
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  position: Position
********************************************************************************
  2;C;1034-1-1;299;1
  3;C;1034-1-2;299;1
  4;C;1012-1-1;285;1
  5;C;1012-1-2;285;1
  6;C;1012-1-3;285;1
  7;C;1012-1-4;285;1
  8;C;1052-1-3;287;1
  9;C;1018-1-2;288;1
  10;C;1042-1-3;289;1
  11;C;1022-1-3;291;1
  12;C;1057-1-3;293;1
  13;C;1009-1-3;294;1
  14;C;1009-1-4;294;1
  15;C;1014-1-1;295;1
  16;C;1014-1-2;295;1
  17;C;1014-1-3;295;1
  18;C;1020-1-3;300;1
  19;C;1003-1-6;301;1
  20;C;1002-1-1;302;1
  21;C;1002-1-2;302;1
  22;C;1002-1-3;302;1
  23;C;1016-1-1;303;1
  24;C;1016-1-2;303;1
  25;C;1016-1-3;303;1
  26;C;1008-1-1;304;1
  27;C;1008-1-2;304;1
  28;C;1008-1-3;304;1
  29;C;1008-1-4;304;1
  30;C;1017-1-1;305;1
  31;C;1011-1-3;306;1
  1330;C;1053-1-1;297;1
  1622;C;1005-1-1;1533;1
  1687;C;1019-1-1;1542;1
  1713;C;1028-1-4;1557;1
  1740;C;1049-1-1;1584;1
  1762;C;1055-1-1;1596;1
  1780;C;1003-1-3;301;1
  1785;C;1005-1-3;1533;1
  1795;C;1003-1-5;301;1
  1800;C;1040-1-1;1572;1
  1818;C;1005-1-4;1533;1
  1823;C;1028-1-1;1557;1
  1833;C;1005-1-2;1533;1
  1838;C;1036-1-2;1569;1
  1848;C;1013-1-3;1536;1
  1862;C;1013-1-1;1536;1
  1867;C;1020-1-4;300;1
  1889;C;1013-1-2;1536;1
  1894;C;1021-1-3;1545;1
  1904;C;1015-1-1;1539;1
  1909;C;1020-1-1;300;1
  1923;C;1015-1-2;1539;1
  1928;C;1046-1-1;290;1
  1938;C;1018-1-1;288;1
  1943;C;1040-1-2;1572;1
  1961;C;1029-1-2;1560;1
  1991;C;1020-1-2;300;1
  1996;C;1021-1-1;1545;1
  2022;C;1023-1-2;1548;1
  2027;C;1050-1-2;1587;1
  2046;C;1025-1-2;1551;1
  2051;C;1027-1-2;1554;1
  2066;C;1025-1-1;1551;1
  2071;C;1050-1-1;1587;1
  2089;C;1027-1-1;1554;1
  2094;C;1030-1-2;1563;1
  2120;C;1023-1-1;1548;1
  2125;C;1066-1-2;1614;1
  2143;C;1030-1-1;1563;1
  2148;C;1041-1-3;1575;1
  2166;C;1031-1-1;292;1
  2171;C;1032-1-1;1566;1
  2197;C;1031-1-2;292;1
  2202;C;1054-1-2;1593;1
  2212;C;1032-1-2;1566;1
  2217;C;1043-1-2;1578;1
  2227;C;1041-1-1;1575;1
  2232;C;1045-1-1;1581;1
  2255;C;1041-1-2;1575;1
  2260;C;1051-1-2;1590;1
  2278;C;1049-1-2;1584;1
  2283;C;1061-1-2;1608;1
  2301;C;1051-1-3;1590;1
  2306;C;1058-1-3;1602;1
  2320;C;1054-1-1;1593;1
  2325;C;1067-1-3;1617;1
  2335;C;1054-1-4;1593;1
  2340;C;1055-1-2;1596;1
  2366;C;1056-1-1;1599;1
  2371;C;1059-1-2;1605;1
  2381;C;1058-1-2;1602;1
  2386;C;1062-1-1;1611;1
  2400;C;1061-1-1;1608;1
  2405;C;1062-1-2;1611;1
  2415;C;1029-1-1;1560;1
  2420;C;1066-1-1;1614;1
  2434;C;1067-1-2;1617;1
  2439;C;1069-1-2;1620;1
  2461;C;1004-1-3;1530;1
  2466;C;1036-1-1;1569;1
  2480;C;1003-1-4;301;1
  2485;C;1004-1-2;1530;1
  2499;C;1056-1-2;1599;1
  2955;C;20-1-01;286;23
  2956;C;20-1-02;286;22
  2957;C;20-1-03;286;19
  2958;C;20-1-04;286;18
  2959;C;20-1-05;286;7
  2960;C;20-1-06;286;10
  2961;C;20-1-07;286;21
  2962;C;20-1-08;286;13
  2963;C;20-1-09;286;14
  2964;C;20-1-10;286;12
  2965;C;20-1-11;286;11
  2966;C;20-1-12;286;9
  2967;C;20-1-13;286;1
  2968;C;20-1-14;286;8
  2969;C;20-1-15;286;17
  2970;C;20-1-16;286;20
  2971;C;20-1-17;286;16
  2972;C;20-1-18;286;15
  2973;C;20-1-19;286;6
  2974;C;20-1-20;286;5
  2975;C;20-1-21;286;4
  2976;C;20-1-22;286;3
  2977;C;20-1-23;286;2


$$ElmBranch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iDatCon0(i);iDatCon1(i)
********************************************************************************
*  Branch
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  iDatCon0: Connection 1
*  iDatCon1: Connection 2
********************************************************************************
  32;C;1001-1002A01;259;0;-1
  33;C;1001-1002A02;259;-1;-1
  34;C;1001-1002A04;259;-1;-1
  35;C;1001-1002A05;259;0;-1
  36;C;1001-1026A01;259;0;-1
  37;C;1001-1026A02;259;-1;-1
  38;C;1001-1026A03;259;0;-1
  39;C;1002-1003A01;259;0;1
  40;C;1008-1009A01;259;0;-1
  41;C;1008-1009A02;259;-1;-1
  42;C;1008-1009A03;259;1;-1
  43;C;1008-1017A01;259;0;-1
  44;C;1008-1018A01;259;1;-1
  45;C;1008-1018A02;259;-1;-1
  46;C;1008-1018A03;259;0;-1
  47;C;1009-1052A01;259;0;1
  48;C;1011-1012A01;259;0;-1
  49;C;1011-1012A02;259;1;-1
  50;C;1011-1052A01;259;0;-1
  51;C;1011-1052A02;259;-1;-1
  52;C;1011-1052A03;259;1;-1
  53;C;1012-1014A01;259;0;-1
  54;C;1012-1014A02;259;-1;-1
  55;C;1012-1014A03;259;1;-1
  56;C;1016-1020A01;259;1;-1
  57;C;1016-1020A02;259;-1;-1
  58;C;1016-1020A03;259;0;-1
  59;C;1016-1022A01;259;1;-1
  60;C;1016-1022A02;259;0;-1
  61;C;1022-1057A01;259;0;-1
  62;C;1022-1057A02;259;-1;-1
  63;C;1022-1057A03;259;-1;-1
  64;C;1022-1057A04;259;-1;-1
  65;C;1022-1057A05;259;-1;-1
  66;C;1022-1057A06;259;1;-1
  67;C;1026-1042A01;259;0;-1
  68;C;1026-1042A02;259;-1;-1
  69;C;1026-1042A03;259;1;-1
  70;C;1034-1053A01;259;1;-1
  71;C;1034-1053A02;259;0;-1
  72;C;1034-1057A01;259;0;1
  73;C;1046-1070A01;259;0;-1
  74;C;1046-1070A02;259;-1;-1
  75;C;1046-1070A03;259;-1;-1
  76;C;1046-1070A04;259;1;-1
  77;C;A020-1014A01;259;-1;-1
  78;C;A020-1014A02;259;-1;-1
  79;C;A020-1014A03;259;-1;-1
  80;C;A020-1014A04;259;-1;-1
  81;C;A020-1014A05;259;0;-1
  82;C;A020-1031A01;259;-1;-1
  83;C;A020-1031A02;259;-1;-1
  84;C;A020-1031A03;259;-1;-1
  85;C;A020-1031A04;259;-1;-1
  86;C;A020-1031A05;259;-1;-1
  87;C;A020-1031A06;259;0;-1
  88;C;A020-1042A01;259;-1;-1
  89;C;A020-1042A02;259;-1;-1
  90;C;A020-1042A03;259;-1;-1
  91;C;A020-1042A04;259;1;-1
  92;C;A020-1053A01;259;0;-1
  93;C;A020-1056A01;259;-1;-1
  94;C;A020-1056A02;259;-1;-1
  95;C;A020-1056A03;259;-1;-1
  96;C;A020-1056A04;259;-1;-1
  97;C;A020-1056A05;259;-1;-1
  98;C;A020-1056A06;259;-1;-1
  99;C;A020-1056A07;259;-1;-1
  100;C;A020-1056A08;259;-1;-1
  101;C;A020-1070A01;259;-1;-1
  102;C;A020-1070A02;259;-1;-1
  103;C;A020-1070A03;259;0;-1
  104;C;ACL_MV_2C286336-9BFA-43B2-8AD2-9103F1BDE;259;-1;-1


$$ElmCoup;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);on_off(i);aUsage(a:4);nphase(i);nneutral(i);desc(a:255)
********************************************************************************
*  Breaker/Switch
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  typ_id: Type in TypSwitch
*  on_off: Closed
*  aUsage: Switch Type
*  nphase: No. of Phases:1:2:3
*  nneutral: No. of Neutrals:0:1
********************************************************************************
  105;C;1034--1;2;1266;1;sdc;3;0;
  106;C;1034--2;3;1267;1;sdc;3;0;
  107;C;1012-1-1;4;1252;0;sdc;3;0;
  108;C;1012-1-2;5;1253;1;sdc;3;0;
  109;C;1012-1-3;6;1254;1;sdc;3;0;
  110;C;1012-1-4;7;1255;1;swt;3;0;
  111;C;1052-1-3;8;1269;1;swt;3;0;
  112;C;1018-1-2;9;1263;0;sdc;3;0;open: normally-open point towards D1008 (ADMS, Dec 2025 extract D1018_B-11-02 open)
  113;C;1042-1-3;10;1268;1;swt;3;0;
  114;C;1022-1-3;11;1265;1;swt;3;0;
  115;C;1057-1-3;12;1270;1;swt;3;0;
  116;C;1009-1-3;13;1249;1;swt;3;0;
  117;C;1009-1-4;14;1250;1;swt;3;0;
  118;C;1014-1-1;15;1256;1;swt;3;0;
  119;C;1014-1-2;16;1257;1;sdc;3;0;
  120;C;1014-1-3;17;1258;1;sdc;3;0;
  121;C;1020-1-3;18;1264;1;sdc;3;0;
  122;C;1003-1-6;19;1244;0;sdc;3;0;
  123;C;1002-1-1;20;1241;1;swt;3;0;
  124;C;1002-1-2;21;1242;1;sdc;3;0;
  125;C;1002-1-3;22;1243;1;sdc;3;0;
  126;C;1016-1-1;23;1259;1;sdc;3;0;
  127;C;1016-1-2;24;1260;1;sdc;3;0;
  128;C;1016-1-3;25;1261;1;swt;3;0;
  129;C;1008-1-1;26;1245;1;sdc;3;0;
  130;C;1008-1-2;27;1246;1;swt;3;0;
  131;C;1008-1-3;28;1247;1;swt;3;0;
  132;C;1008-1-4;29;1248;1;sdc;3;0;
  133;C;1017-1-1;30;1262;1;sdc;3;0;
  134;C;1011-1-3;31;1251;1;swt;3;0;
  1332;C;1053-1-1;1330;1241;1;sdc;3;0;src=model, bay for route A020-1053 (bay no. assumed)
  1341;C;1018-busside-1018-1-2;288;1241;1;sdc;3;0;src=model, busbar side of a GIS bay switch, linked to the station busbar
  1345;C;1020-busside-1020-1-3;300;1241;1;sdc;3;0;src=model, busbar side of a GIS bay switch, linked to the station busbar
  1349;C;1003-busside-1003-1-6;301;1241;1;sdc;3;0;src=model, busbar side of a GIS bay switch, linked to the station busbar
  1375;C;A20_R11-101;2955;1241;0;cbk;3;0;src=ADMS, breaker to busbar 1
  1378;C;A20_R11-201;2955;1241;1;cbk;3;0;src=ADMS, breaker to busbar 2
  1382;C;A20_R11-102;2956;1241;1;cbk;3;0;src=ADMS, VT / ripple-control bay, on busbar 1 by the switch numbering rule (ADMS in_service_on gives bus2)
  1386;C;A20_R11-103;2957;1241;0;cbk;3;0;src=ADMS, breaker to busbar 1
  1389;C;A20_R11-203;2957;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1393;C;A20_R11-104;2958;1241;0;cbk;3;0;src=ADMS, breaker to busbar 1
  1396;C;A20_R11-204;2958;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1400;C;A20_R11-105;2959;1241;1;cbk;3;0;src=ADMS, breaker to busbar 1
  1403;C;A20_R11-205;2959;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1407;C;A20_R11-106;2960;1241;1;cbk;3;0;src=ADMS, breaker to busbar 1
  1410;C;A20_R11-206;2960;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1414;C;A20_R11-107;2961;1241;0;cbk;3;0;src=ADMS, breaker to busbar 1
  1417;C;A20_R11-207;2961;1241;1;cbk;3;0;src=ADMS, breaker to busbar 2
  1421;C;A20_R11-108;2962;1241;0;cbk;3;0;src=ADMS, breaker to busbar 1
  1424;C;A20_R11-208;2962;1241;1;cbk;3;0;src=ADMS, breaker to busbar 2
  1428;C;A20_R11-109;2963;1241;1;cbk;3;0;src=ADMS, breaker to busbar 1
  1431;C;A20_R11-209;2963;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1435;C;A20_R11-110;2964;1241;1;cbk;3;0;src=ADMS, breaker to busbar 1
  1438;C;A20_R11-210;2964;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1442;C;A20_R11-111;2965;1241;1;cbk;3;0;src=ADMS, breaker to busbar 1
  1445;C;A20_R11-211;2965;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1448;C;A20_R11-112_coupler;2966;1241;0;cbk;3;0;src=ADMS, bus coupler
  1452;C;A20_R11-113;2967;1241;0;cbk;3;0;src=ADMS, breaker to busbar 1
  1455;C;A20_R11-213;2967;1241;1;cbk;3;0;src=ADMS, breaker to busbar 2
  1459;C;A20_R11-114;2968;1241;0;cbk;3;0;src=ADMS, breaker to busbar 1
  1462;C;A20_R11-214;2968;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1466;C;A20_R11-115;2969;1241;0;cbk;3;0;src=ADMS, breaker to busbar 1
  1469;C;A20_R11-215;2969;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1473;C;A20_R11-116;2970;1241;1;cbk;3;0;src=ADMS, breaker to busbar 1
  1476;C;A20_R11-216;2970;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1480;C;A20_R11-117;2971;1241;0;cbk;3;0;src=ADMS, breaker to busbar 1
  1483;C;A20_R11-217;2971;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1487;C;A20_R11-118;2972;1241;0;cbk;3;0;src=ADMS, breaker to busbar 1
  1490;C;A20_R11-218;2972;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1494;C;A20_R11-119;2973;1241;1;cbk;3;0;src=ADMS, breaker to busbar 1
  1497;C;A20_R11-219;2973;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1501;C;A20_R11-120;2974;1241;0;cbk;3;0;src=ADMS, breaker to busbar 1
  1504;C;A20_R11-220;2974;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1508;C;A20_R11-121;2975;1241;1;cbk;3;0;src=ADMS, breaker to busbar 1
  1511;C;A20_R11-221;2975;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1515;C;A20_R11-122;2976;1241;1;cbk;3;0;src=ADMS, breaker to busbar 1
  1518;C;A20_R11-222;2976;1241;0;cbk;3;0;src=ADMS, breaker to busbar 2
  1522;C;A20_R11-223;2977;1241;0;cbk;3;0;src=ADMS station sheet: switch R11-223 on busbar 2 to ripple-control cabinet T2, open, panel 23 (the circuit list gives R11-123 on busbar 1 and the breaker-state extract has no row for this panel)
  1624;C;1005-1-1;1622;1241;1;sdc;3;0;src=ADMS, bay for route A020-1005
  1689;C;1019-1-1;1687;1241;1;sdc;3;0;src=ADMS, bay for route A020-1019
  1715;C;1028-1-4;1713;1241;1;sdc;3;0;src=ADMS, bay for route A020-1028
  1742;C;1049-1-1;1740;1241;1;sdc;3;0;src=ADMS, bay for route A020-1049
  1764;C;1055-1-1;1762;1241;1;sdc;3;0;src=ADMS, bay for route A020-1055
  1782;C;1003-1-3;1780;1241;1;sdc;3;0;src=ADMS, bay for route 1003-1005
  1787;C;1005-1-3;1785;1241;1;sdc;3;0;src=ADMS, bay for route 1003-1005
  1797;C;1003-1-5;1795;1241;1;sdc;3;0;src=ADMS, bay for route 1003-1040
  1802;C;1040-1-1;1800;1241;1;sdc;3;0;src=ADMS, bay for route 1003-1040
  1820;C;1005-1-4;1818;1241;1;sdc;3;0;src=ADMS, bay for route 1005-1028
  1825;C;1028-1-1;1823;1241;1;sdc;3;0;src=ADMS, bay for route 1005-1028
  1835;C;1005-1-2;1833;1241;1;sdc;3;0;src=ADMS, bay for route 1005-1036
  1840;C;1036-1-2;1838;1241;1;sdc;3;0;src=ADMS, bay for route 1005-1036
  1850;C;1013-1-3;1848;1241;1;sdc;3;0;src=ADMS, bay for route 1012-1013
  1864;C;1013-1-1;1862;1241;1;sdc;3;0;src=ADMS, bay for route 1013-1020
  1869;C;1020-1-4;1867;1241;0;sdc;3;0;src=ADMS, bay for route 1013-1020
  1891;C;1013-1-2;1889;1241;1;sdc;3;0;src=ADMS, bay for route 1013-1021
  1896;C;1021-1-3;1894;1241;1;sdc;3;0;src=ADMS, bay for route 1013-1021
  1906;C;1015-1-1;1904;1241;1;sdc;3;0;src=ADMS, bay for route 1015-1020
  1911;C;1020-1-1;1909;1241;1;sdc;3;0;src=ADMS, bay for route 1015-1020
  1925;C;1015-1-2;1923;1241;1;sdc;3;0;src=ADMS, bay for route 1015-1046
  1930;C;1046-1-1;1928;1241;1;sdc;3;0;src=ADMS, bay for route 1015-1046
  1940;C;1018-1-1;1938;1241;1;sdc;3;0;src=ADMS, bay for route 1018-1040, ADMS bay 02 = GIS bay 1, closed: D1018 fed from D1040 (ADMS B-11-01 closed, opposite D1040)
  1945;C;1040-1-2;1943;1241;1;sdc;3;0;src=ADMS, bay for route 1018-1040
  1963;C;1029-1-2;1961;1241;1;sdc;3;0;src=ADMS, bay for route 1019-1029
  1993;C;1020-1-2;1991;1241;1;sdc;3;0;src=ADMS, bay for route 1020-1021
  1998;C;1021-1-1;1996;1241;1;sdc;3;0;src=ADMS, bay for route 1020-1021
  2024;C;1023-1-2;2022;1241;1;sdc;3;0;src=ADMS, bay for route 1023-1050
  2029;C;1050-1-2;2027;1241;1;sdc;3;0;src=ADMS, bay for route 1023-1050
  2048;C;1025-1-2;2046;1241;1;sdc;3;0;src=ADMS, bay for route 1025-1027
  2053;C;1027-1-2;2051;1241;1;sdc;3;0;src=ADMS, bay for route 1025-1027
  2068;C;1025-1-1;2066;1241;1;sdc;3;0;src=ADMS, bay for route 1025-1050
  2073;C;1050-1-1;2071;1241;1;sdc;3;0;src=ADMS, bay for route 1025-1050
  2091;C;1027-1-1;2089;1241;1;sdc;3;0;src=ADMS, bay for route 1027-1030
  2096;C;1030-1-2;2094;1241;1;sdc;3;0;src=ADMS, bay for route 1027-1030
  2122;C;1023-1-1;2120;1241;1;sdc;3;0;src=ADMS, bay for route 1023-1066
  2127;C;1066-1-2;2125;1241;1;sdc;3;0;src=ADMS, bay for route 1023-1066
  2145;C;1030-1-1;2143;1241;1;sdc;3;0;src=ADMS, bay for route 1030-1041
  2150;C;1041-1-3;2148;1241;1;sdc;3;0;src=ADMS, bay for route 1030-1041
  2168;C;1031-1-1;2166;1241;1;sdc;3;0;src=ADMS, bay for route 1031-1032
  2173;C;1032-1-1;2171;1241;1;sdc;3;0;src=ADMS, bay for route 1031-1032
  2199;C;1031-1-2;2197;1241;0;sdc;3;0;src=ADMS, bay for route 1031-1054
  2204;C;1054-1-2;2202;1241;1;sdc;3;0;src=ADMS, bay for route 1031-1054
  2214;C;1032-1-2;2212;1241;1;sdc;3;0;src=ADMS, bay for route 1032-1043
  2219;C;1043-1-2;2217;1241;1;sdc;3;0;src=ADMS, bay for route 1032-1043
  2229;C;1041-1-1;2227;1241;1;sdc;3;0;src=ADMS, bay for route 1041-1045
  2234;C;1045-1-1;2232;1241;1;sdc;3;0;src=ADMS, bay for route 1041-1045
  2257;C;1041-1-2;2255;1241;1;sdc;3;0;src=ADMS, bay for route 1041-1051
  2262;C;1051-1-2;2260;1241;1;sdc;3;0;src=ADMS, bay for route 1041-1051
  2280;C;1049-1-2;2278;1241;1;sdc;3;0;src=ADMS, bay for route 1049-1061
  2285;C;1061-1-2;2283;1241;1;sdc;3;0;src=ADMS, bay for route 1049-1061
  2303;C;1051-1-3;2301;1241;1;sdc;3;0;src=ADMS, bay for route 1051-1058
  2308;C;1058-1-3;2306;1241;1;sdc;3;0;src=ADMS, bay for route 1051-1058
  2322;C;1054-1-1;2320;1241;1;sdc;3;0;src=ADMS, bay for route 1054-1067
  2327;C;1067-1-3;2325;1241;1;sdc;3;0;src=ADMS, bay for route 1054-1067
  2337;C;1054-1-4;2335;1241;1;sdc;3;0;src=ADMS, bay for route 1054-1055
  2342;C;1055-1-2;2340;1241;1;sdc;3;0;src=ADMS, bay for route 1054-1055
  2368;C;1056-1-1;2366;1241;1;sdc;3;0;src=ADMS, bay for route 1056-1059
  2373;C;1059-1-2;2371;1241;1;sdc;3;0;src=ADMS, bay for route 1056-1059
  2383;C;1058-1-2;2381;1241;0;sdc;3;0;src=ADMS, bay for route 1058-1062
  2388;C;1062-1-1;2386;1241;1;sdc;3;0;src=ADMS, bay for route 1058-1062
  2402;C;1061-1-1;2400;1241;1;sdc;3;0;src=ADMS, bay for route 1061-1062
  2407;C;1062-1-2;2405;1241;1;sdc;3;0;src=ADMS, bay for route 1061-1062
  2417;C;1029-1-1;2415;1241;1;sdc;3;0;src=ADMS, bay for route 1029-1066
  2422;C;1066-1-1;2420;1241;1;sdc;3;0;src=ADMS, bay for route 1029-1066
  2436;C;1067-1-2;2434;1241;1;sdc;3;0;src=ADMS, bay for route 1067-1069
  2441;C;1069-1-2;2439;1241;0;sdc;3;0;src=ADMS, bay for route 1067-1069, open: station de-energised (ADMS open points D1069_T11-101/103, ComPass 0 A on all bays in every snapshot)
  2463;C;1004-1-3;2461;1241;1;sdc;3;0;src=author, D1004 bay 3
  2468;C;1036-1-1;2466;1241;1;sdc;3;0;src=author, D1036 bay 1 to D1004
  2482;C;1003-1-4;2480;1241;1;sdc;3;0;src=author, D1003 bay 4 to D1004
  2487;C;1004-1-2;2485;1241;0;sdc;3;0;src=author, D1004 bay 2
  2501;C;1056-1-2;2499;1241;1;sdc;3;0;src=ADMS, bay for GIS route A020-1056


$$ElmLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);dline(r);fline(r);GPScoords:MATRIX(a);nlnum(i);inAir(i);desc(a:255)
********************************************************************************
*  Line
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  typ_id: Type in TypLne,TypTow,TypGeo,TypCabsys
*  dline: Parameters: Length of Line in km
*  fline: Parameters: Derating Factor
*  GPScoords:MATRIX: Geographical Position [0]
*  nlnum: Number of: parallel Lines
*  inAir: Parameters: Laying:Ground:Air
********************************************************************************
  147;C;001 -  - 6402;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  148;C;001 -  - 8326;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  149;C;002 -  - 7878;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  150;C;002 -  - 7879;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  151;C;003 -  - 8010;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  152;C;008 -  - 8031;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  153;C;009 -  - 7859;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  154;C;009 -  - 7862;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  155;C;011 -  - 8077;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  156;C;011 -  - 8078;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  157;C;012 -  - 7583;259;1274;0,000220;1;;1;0;src=GIS, substation stub, jumper type
  158;C;012 -  - 7585;259;1274;0,000222;1;;1;0;src=GIS, substation stub, jumper type
  159;C;012 - 3 x 25 Cu PEX 11 kV - 8117;259;1274;0,001653;1;;1;0;src=GIS, substation stub, jumper type
  160;C;014 -  - 7671;259;1274;0,0003;1;;1;0;src=GIS, substation stub, jumper type
  161;C;014 -  - 7672;259;1274;0,0003;1;;1;0;src=GIS, substation stub, jumper type
  162;C;016 -  - 7476;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  163;C;016 -  - 7484;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  164;C;018 -  - 7742;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  165;C;020 -  - 8236;259;1274;0,000301;1;;1;0;src=GIS, substation stub, jumper type
  166;C;022 -  - 7668;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  167;C;022 -  - 7713;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  168;C;022 - 3 x 1 x 50 Al PEX 11kV - 6857;259;1274;0,000700;1;;1;0;src=GIS, substation stub, jumper type
  169;C;026 -  - 6022;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  170;C;026 -  - 6032;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  171;C;031 -  - 7210;259;1274;0,000222;1;;1;0;src=GIS, substation stub, jumper type
  172;C;034 -  - 9191;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  173;C;034 -  - 9192;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  174;C;042 -  - 7524;259;1274;0,000164;1;;1;0;src=GIS, substation stub, jumper type
  175;C;042 -  - 7525;259;1274;0,000162;1;;1;0;src=GIS, substation stub, jumper type
  176;C;046 -  - 9132;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  177;C;052 -  - 7265;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  178;C;052 -  - 7266;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  179;C;053 -  - 7442;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  180;C;053 -  - 8346;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  182;C;057 -  - 7176;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  183;C;057 -  - 7192;259;1274;0,000300;1;;1;0;src=GIS, substation stub, jumper type
  184;C;070 -  - 6116;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  185;C;070 -  - 8600;259;1274;0,000299;1;;1;0;src=GIS, substation stub, jumper type
  186;C;1001-1002A01 - 13;32;1275;0,030925;1;Matrix_51;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  187;C;1001-1002A02 - 2;33;1276;0,243099;1;Matrix_52;1;0;src=GIS, type OR_3C_PILC_70_11 from ADMS strengbutar 1001-1002A02 '3 x 70 Cu 11 kV'
  188;C;1001-1002A04 - 2;34;1276;0,009815;1;Matrix_53;1;0;src=GIS, type OR_3C_PILC_70_11 from GIS type code 2 (mapping assumed)
  189;C;1001-1002A05 - 2;35;1276;0,33009;1;Matrix_54;1;0;src=GIS, type OR_3C_PILC_70_11 from ADMS strengbutar 1001-1002A05 '3 x 70 Cu 11kV'
  190;C;1001-1026A01 - 13;36;1275;0,048605;1;Matrix_55;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  191;C;1001-1026A02 - 13;37;1275;0,075954;1;Matrix_56;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  192;C;1001-1026A03 - 13;38;1275;0,207838;1;Matrix_57;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  193;C;1002-1003A01 - 2;39;1276;0,400149;1;Matrix_58;1;0;src=GIS, type OR_3C_PILC_70_11 from ADMS strengbutar 1002-1003A01 '3 x 70 Cu 11kV'
  194;C;1008-1009A01 - 13;40;1275;0,005616;1;Matrix_59;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  195;C;1008-1009A02 - 2;41;1276;0,439479;1;Matrix_60;1;0;src=GIS, type OR_3C_PILC_70_11 from GIS type code 2 (mapping assumed)
  196;C;1008-1009A03 - 12;42;1277;0,01607;1;Matrix_61;1;0;src=GIS, type OR_3A_XLPE_150_12 from GIS type code 12 (mapping assumed)
  197;C;1008-1017A01 - 4;43;1277;0,107658;1;Matrix_62;1;0;src=GIS, type OR_3A_XLPE_150_12 from ADMS strengbutar 1008-1017A01 '3 x 150 Al PEX + 25 11kV'
  198;C;1008-1018A01 - 13;44;1275;0,007727;1;Matrix_63;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  199;C;1008-1018A02 - 2;45;1276;0,368223;1;Matrix_64;1;0;src=GIS, type OR_3C_PILC_70_11 from GIS type code 2 (mapping assumed)
  200;C;1008-1018A03 - 12;46;1277;0,015321;1;Matrix_65;1;0;src=GIS, type OR_3A_XLPE_150_12 from GIS type code 12 (mapping assumed)
  201;C;1009-1052A01 - 13;47;1275;0,117117;1;Matrix_66;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1009-1052A01 '3 x 240 Al PEX 11kV'
  202;C;1011-1012A01 - 13;48;1275;0,265566;1;Matrix_67;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  203;C;1011-1012A02 - 2;49;1276;0,099416;1;Matrix_68;1;0;src=GIS, type OR_3C_PILC_70_11 from GIS type code 2 (mapping assumed)
  204;C;1011-1052A01 - 12;50;1277;0,089584;1;Matrix_69;1;0;src=GIS, type OR_3A_XLPE_150_12 from ADMS strengbutar 1011-1052A01 '3 x 150 Al PEX 11kV'
  205;C;1011-1052A02 - 13;51;1275;0,221702;1;Matrix_70;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1011-1052A02 '3 x 240 Al PEX 11kV'
  206;C;1011-1052A03 - 13;52;1275;0,142175;1;Matrix_71;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1011-1052A03 '3 x 240 Al PEX 11kV'
  207;C;1012-1014A01 - 2;53;1276;0,317417;1;Matrix_72;1;0;src=GIS, type OR_3C_PILC_70_11 from ADMS strengbutar 1012-1014A01 '3 x 70 Cu 11kV'
  208;C;1012-1014A02 - 2;54;1276;0,001993;1;Matrix_73;1;0;src=GIS, type OR_3C_PILC_70_11 from ADMS strengbutar 1012-1014A02 '3 x 70 Cu 11kV'
  209;C;1012-1014A03 - 2;55;1276;0,178282;1;Matrix_74;1;0;src=GIS, type OR_3C_PILC_70_11 from ADMS strengbutar 1012-1014A03 '3 x 70 Cu 11kV'
  210;C;1016-1020A01 - 13;56;1275;0,044027;1;Matrix_75;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1016-1020A01 '3 x 240 Al PEX 11kV'
  211;C;1016-1020A02 - 2;57;1276;0,208585;1;Matrix_76;1;0;src=GIS, type OR_3C_PILC_70_11 from ADMS strengbutar 1016-1020A02 '3 x 70 Cu 11kV'
  212;C;1016-1020A03 - 13;58;1275;0,143401;1;Matrix_77;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1016-1020A03 '3 x 240 Al PEX 11kV'
  213;C;1016-1022A01 - 13;59;1275;0,201091;1;Matrix_78;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1016-1022A01 '3 x 240 Al PEX 11kV'
  214;C;1016-1022A02 - 13;60;1275;0,282385;1;Matrix_79;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1016-1022A02 '3 x 240 Al PEX 11kV'
  215;C;1022-1057A01 - 13;61;1275;0,095215;1;Matrix_80;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1022-1057A01 '3 x 240 Al PEX 11kV'
  216;C;1022-1057A02 - 13;62;1275;0,226748;1;Matrix_81;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1022-1057A02 '3 x 240 Al PEX 11kV'
  217;C;1022-1057A03 - 2;63;1276;0,015000;1;Matrix_82;1;0;src=GIS, type OR_3C_PILC_70_11 from ADMS strengbutar 1022-1057A03 '3 x 70 Cu 11kV'
  218;C;1022-1057A04 - 2;64;1276;0,093652;1;Matrix_83;1;0;src=GIS, type OR_3C_PILC_70_11 from ADMS strengbutar 1022-1057A04 '3 x 70 Cu 11kV'
  219;C;1022-1057A05 - 5;65;1278;0,104979;1;Matrix_84;1;0;src=GIS, type OR_3C_PILC_150_11 from GIS type code 5 (mapping assumed)
  220;C;1022-1057A06 - 13;66;1275;0,073510;1;Matrix_85;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  221;C;1026-1042A01 - 13;67;1275;0,219515;1;Matrix_86;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  222;C;1026-1042A02 - 13;68;1275;0,235892;1;Matrix_87;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  223;C;1026-1042A03 - 13;69;1275;0,181281;1;Matrix_88;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1026-1042A03 '3 x 240 Al PEX 11 kV'
  224;C;1034-1053A01 - 13;70;1275;0,256633;1;Matrix_89;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1034-1053A01 '3 x 240 Al PEX 11kV'
  225;C;1034-1053A02 - 13;71;1275;0,024630;1;Matrix_90;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  226;C;1034-1057A01 - 13;72;1275;0,080003;1;Matrix_91;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar 1034-1057A01 '3 x 240 Al PEX 11kV'
  227;C;1046-1070A01 - 13;73;1275;0,159693;1;Matrix_92;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  228;C;1046-1070A02 - 13;74;1275;0,2239;1;Matrix_93;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  229;C;1046-1070A03 - 13;75;1275;0,103311;1;Matrix_94;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  230;C;1046-1070A04 - 13;76;1275;0,038943;1;Matrix_95;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  231;C;A020-1014A01 - 13;77;1275;0,028583;1;Matrix_96;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  232;C;A020-1014A02 - 13;78;1275;0,467873;1;Matrix_97;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1014A02 '3 x 240 Al PEX 11kV'
  233;C;A020-1014A03 - 13;79;1275;0,103484;1;Matrix_98;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  234;C;A020-1014A04 - 13;80;1275;0,322788;1;Matrix_99;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1014A04 '3 x 240 Al PEX 11kV'
  235;C;A020-1014A05 - 2;81;1276;0,41361;1;Matrix_100;1;0;src=GIS, type OR_3C_PILC_70_11 from ADMS strengbutar A020-1014A05 '3 x 70 Cu 11kV'
  236;C;A020-1031A01 - 13;82;1275;0,022198;1;Matrix_101;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1031A01 '3 x 240 Al PEX 11 kV'
  237;C;A020-1031A02 - 13;83;1275;0,376038;1;Matrix_102;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1031A02 '3 x 240 Al PEX 11 kV'
  238;C;A020-1031A03 - 13;84;1275;0,034644;1;Matrix_103;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1031A03 '3 x 240 Al PEX 11kV'
  239;C;A020-1031A04 - 13;85;1275;0,680937;1;Matrix_104;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1031A04 '3 x 240 Al PEX 11kV'
  240;C;A020-1031A05 - 13;86;1275;0,476918;1;Matrix_105;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1031A05 '3 x 240 Al PEX 11kV'
  241;C;A020-1031A06 - 13;87;1275;0,007837;1;Matrix_106;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  242;C;A020-1042A01 - 13;88;1275;0,007052;1;Matrix_107;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  243;C;A020-1042A02 - 13;89;1275;0,164667;1;Matrix_108;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1042A02 '3 x 240 Al PEX 11kV'
  244;C;A020-1042A03 - 13;90;1275;0,182238;1;Matrix_109;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1042A03 '3 x 240 Al PEX 11 kV'
  245;C;A020-1042A04 - 13;91;1275;0,174414;1;Matrix_110;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1042A04 '3 x 240 Al PEX 11kV'
  246;C;A020-1053A01 - 13;92;1275;0,014857;1;Matrix_111;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  247;C;A020-1056A01 - 13;93;1275;0,010732;1;Matrix_112;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  248;C;A020-1056A02 - 13;94;1275;0,094617;1;Matrix_113;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1056A02 '3 x 240 Al PEX 11 kV'
  249;C;A020-1056A03 - 220;95;1275;0,487472;1;Matrix_114;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 220 (mapping assumed)
  250;C;A020-1056A04 - 13;96;1275;0,308269;1;Matrix_115;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  251;C;A020-1056A05 - 13;97;1275;0,082120;1;Matrix_116;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  252;C;A020-1056A06 - 13;98;1275;0,021194;1;Matrix_117;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  253;C;A020-1056A07 - 220;99;1275;0,247768;1;Matrix_118;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 220 (mapping assumed)
  254;C;A020-1056A08 - 13;100;1275;0,167318;1;Matrix_119;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  255;C;A020-1070A01 - 13;101;1275;0,028421;1;Matrix_120;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1070A01 '3 x 240 Al PEX 11kV'
  256;C;A020-1070A02 - 13;102;1275;0,428379;1;Matrix_121;1;0;src=GIS, type OR_3A_XLPE_240_12 from ADMS strengbutar A020-1070A02 '3 x 240 Al PEX 11kV'
  257;C;A020-1070A03 - 13;103;1275;0,024654;1;Matrix_122;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  258;C;1001-1002A03 - 13;104;1275;0,323344;1;Matrix_123;1;0;src=GIS, type OR_3A_XLPE_240_12 from GIS type code 13 (mapping assumed)
  1628;C;A020-SFAA02 (3 x 240 AL PEX 11kV);259;1275;0,47065;1;Matrix_130;1;0;src=ADMS strengbutar A020-SFAA02, 3 x 240 AL PEX 11kV 470.6 m
  1633;C;A020-SFAA03 (3 x 240 AL PEX 11kV);259;1275;0,10313;1;Matrix_129;1;0;src=ADMS strengbutar A020-SFAA03, 3 x 240 AL PEX 11kV 103.1 m
  1637;C;A020-SFAA04 (3 x 240 AL PEX 11kV);259;1275;0,31401;1;Matrix_128;1;0;src=ADMS strengbutar A020-SFAA04, 3 x 240 AL PEX 11kV 314.0 m
  1641;C;A020-SFAA05 (3 x 240 AL PEX 11kV);259;1275;0,25078;1;Matrix_127;1;0;src=ADMS strengbutar A020-SFAA05, 3 x 240 AL PEX 11kV 250.8 m
  1645;C;A020-SFAA06 (3 x 240 AL PEX 11kV);259;1275;0,498507;1;Matrix_126;1;0;src=ADMS strengbutar A020-SFAA06, 3 x 240 AL PEX 11kV 498.5 m
  1649;C;A020-SFAA07 (3 x 240 AL PEX 11kV);259;1275;0,0367;1;Matrix_125;1;0;src=ADMS strengbutar A020-SFAA07, 3 x 240 AL PEX 11kV 36.7 m
  1652;C;A020-SFAA08 (3 x 240 Al PEX 11 kV);259;1275;0,518629;1;Matrix_124;1;0;src=ADMS strengbutar A020-SFAA08, 3 x 240 Al PEX 11 kV 518.6 m
  1658;C;A020-1035A01 (3 x 240 Al PEX 11kV);259;1275;0,02461;1;Matrix_236;1;0;src=ADMS strengbutar A020-1035A01, 3 x 240 Al PEX 11kV 24.6 m
  1663;C;A020-1035A02 (3 x 240 Al PEX 11kV);259;1275;0,098671;1;Matrix_237;1;0;src=ADMS strengbutar A020-1035A02, 3 x 240 Al PEX 11kV 98.7 m
  1667;C;A020-1035A03 (3 x 240 Al PEX 11kV);259;1275;0,063677;1;Matrix_238;1;0;src=ADMS strengbutar A020-1035A03, 3 x 240 Al PEX 11kV 63.7 m
  1671;C;A020-1035A04 (3 x 240 Al PEX 11kV);259;1275;0,467665;1;Matrix_239;1;0;src=ADMS strengbutar A020-1035A04, 3 x 240 Al PEX 11kV 467.7 m
  1676;C;A020-1035A05 (3 x 120 Cu 11kV (6kV));259;1675;0,403718;1;Matrix_240;1;0;src=ADMS strengbutar A020-1035A05, 3 x 120 Cu 11kV (6kV) 403.7 m
  1680;C;A020-1035A06 (3 x 120 Cu 11kV (6kV));259;1675;0,019554;1;Matrix_241;1;0;src=ADMS strengbutar A020-1035A06, 3 x 120 Cu 11kV (6kV) 19.6 m
  1683;C;A020-1035A07 (3 x 240 Al PEX 11 kV);259;1275;0,279734;1;Matrix_242;1;0;src=ADMS strengbutar A020-1035A07, 3 x 240 Al PEX 11 kV 279.7 m
  1693;C;A020-1026A01 (3 x 240 Al PEX 11kV);259;1275;0,01061;1;Matrix_142;1;0;src=ADMS strengbutar A020-1026A01, 3 x 240 Al PEX 11kV 10.6 m
  1698;C;A020-1026A02 (3 x 240 Al PEX 11kV);259;1275;0,16346;1;Matrix_141;1;0;src=ADMS strengbutar A020-1026A02, 3 x 240 Al PEX 11kV 163.5 m
  1702;C;A020-1019A03 (3 X 240 Al PEX 11kV);259;1275;0,349584;1;Matrix_140;1;0;src=ADMS strengbutar A020-1019A03, 3 X 240 Al PEX 11kV 10.0 m, length 10.0 m -> 349.6 m (no length in strengbutar, GIS route A20-D1019 = 1142 m, remainder split equally over A03 and A04)
  1706;C;A020-1019A04 (3 x 240 Al PEX 11kV);259;1275;0,349584;1;Matrix_139;1;0;src=ADMS strengbutar A020-1019A04, 3 x 240 Al PEX 11kV 10.0 m, length 10.0 m -> 349.6 m (no length in strengbutar, GIS route A20-D1019 = 1142 m, remainder split equally over A03 and A04)
  1709;C;A020-1019A05 (3 x 70 Cu 11kV);259;1276;0,268761;1;Matrix_138;1;0;src=ADMS strengbutar A020-1019A05, 3 x 70 Cu 11kV 268.8 m
  1719;C;A020-1028A01 (3 x 240 Al PEX 11kV);259;1275;0,016245;1;Matrix_147;1;0;src=ADMS strengbutar A020-1028A01, 3 x 240 Al PEX 11kV 11.8 m, length 11.8 m -> 16.2 m (section A020-1028A04 missing in strengbutar, chain scaled by 1.3738 to GIS route 1776 m)
  1724;C;A020-1028A02 (3 x 240 Al PEX 11kV);259;1275;0,131289;1;Matrix_146;1;0;src=ADMS strengbutar A020-1028A02, 3 x 240 Al PEX 11kV 95.6 m, length 95.6 m -> 131.3 m (section A020-1028A04 missing in strengbutar, chain scaled by 1.3738 to GIS route 1776 m)
  1729;C;A020-1028A03 (3 x 240 Al 11kV);259;1728;1,192193;1;Matrix_145;1;0;src=ADMS strengbutar A020-1028A03, 3 x 240 Al 11kV 867.8 m, length 867.8 m -> 1192.2 m (section A020-1028A04 missing in strengbutar, chain scaled by 1.3738 to GIS route 1776 m)
  1733;C;A020-1028A05 (3 x 240 Al PEX 11 kV);259;1275;0,286909;1;Matrix_144;1;0;src=ADMS strengbutar A020-1028A05, 3 x 240 Al PEX 11 kV 208.8 m, length 208.8 m -> 286.9 m (section A020-1028A04 missing in strengbutar, chain scaled by 1.3738 to GIS route 1776 m)
  1736;C;A020-1028A06 (3 x 240 Al 11 kV);259;1728;0,149364;1;Matrix_143;1;0;src=ADMS strengbutar A020-1028A06, 3 x 240 Al 11 kV 108.7 m, length 108.7 m -> 149.4 m (section A020-1028A04 missing in strengbutar, chain scaled by 1.3738 to GIS route 1776 m)
  1746;C;A020-1049A01 (3 x 240 Al PEX 11kV);259;1275;0,041083;1;Matrix_134;1;0;src=ADMS strengbutar A020-1049A01, 3 x 240 Al PEX 11kV 41.1 m
  1751;C;A020-1049A02 (3 x 240 Al PEX 11kV);259;1275;0,17589;1;Matrix_133;1;0;src=ADMS strengbutar A020-1049A02, 3 x 240 Al PEX 11kV 175.9 m
  1755;C;A020-1049A03 (3 x 240 Al PEX 11kV);259;1275;0,01328;1;Matrix_132;1;0;src=ADMS strengbutar A020-1049A03, 3 x 240 Al PEX 11kV 13.3 m
  1758;C;A020-1049A04 (3 x 240 Al PEX 11kV);259;1275;0,52071;1;Matrix_131;1;0;src=ADMS strengbutar A020-1049A04, 3 x 240 Al PEX 11kV 520.7 m
  1768;C;A020-1055A01 (3 x 240 Al PEX 11kV);259;1275;0,02182;1;Matrix_137;1;0;src=ADMS strengbutar A020-1055A01, 3 x 240 Al PEX 11kV 21.8 m
  1773;C;A020-1055A02 (3 x 240 Al PEX 11kV);259;1275;0,24531;1;Matrix_136;1;0;src=ADMS strengbutar A020-1055A02, 3 x 240 Al PEX 11kV 245.3 m
  1776;C;A020-1055A03 (3 x 240 Al PEX 11kV);259;1275;0,005;1;Matrix_135;1;0;src=ADMS strengbutar A020-1055A03, 3 x 240 Al PEX 11kV 5.0 m
  1790;C;1003-1005A01 (3 x 150 Al PEX 11kV);259;1277;0,106788;1;Matrix_148;1;0;src=ADMS strengbutar 1003-1005A01, 3 x 150 Al PEX 11kV 106.8 m
  1806;C;1003-1040A01 (3 x 70 Cu 11kV);259;1276;0,110494;1;Matrix_151;1;0;src=ADMS strengbutar 1003-1040A01, 3 x 70 Cu 11kV 110.5 m
  1811;C;1003-1040A02 (3 x 70 Cu 11kV);259;1276;0,150934;1;Matrix_150;1;0;src=ADMS strengbutar 1003-1040A02, 3 x 70 Cu 11kV 150.9 m
  1814;C;1003-1040A03 (3 x 150 Al PEX 11kV);259;1277;0,024096;1;Matrix_149;1;0;src=ADMS strengbutar 1003-1040A03, 3 x 150 Al PEX 11kV 24.1 m
  1828;C;1005-1028A01 (3 x 240 Al + 35 PEX 11kV);259;1275;0,492102;1;Matrix_156;1;0;src=ADMS strengbutar 1005-1028A01, 3 x 240 Al + 35 PEX 11kV 492.1 m
  1843;C;1005-1036A01 (3 x 150 Al PEX + 25 11kV);259;1277;0,08875;1;Matrix_157;1;0;src=ADMS strengbutar 1005-1036A01, 3 x 150 Al PEX + 25 11kV 88.8 m
  1854;C;1012-1013A01 (3 x 150 Al PEX + 25 11kV);259;1277;0,437081;1;Matrix_159;1;0;src=ADMS strengbutar 1012-1013A01, 3 x 150 Al PEX + 25 11kV 437.1 m
  1858;C;1012-1013A02 (3 x 150 Al PEX + 25 11kV);259;1277;0,197002;1;Matrix_158;1;0;src=ADMS strengbutar 1012-1013A02, 3 x 150 Al PEX + 25 11kV 197.0 m
  1873;C;1013-1020A01 (3 x 150 Al PEX + 25 11kV);259;1277;0,030571;1;Matrix_163;1;0;src=ADMS strengbutar 1013-1020A01, 3 x 150 Al PEX + 25 11kV 30.6 m
  1878;C;1013-1020A02 (3 x 70 Cu 11kV);259;1276;0,037949;1;Matrix_162;1;0;src=ADMS strengbutar 1013-1020A02, 3 x 70 Cu 11kV 37.9 m
  1882;C;1013-1020A03 (3 x 70 Cu 11kV);259;1276;0,155151;1;Matrix_161;1;0;src=ADMS strengbutar 1013-1020A03, 3 x 70 Cu 11kV 155.2 m
  1885;C;1013-1020A04 (3 x 240 Al PEX 11kV);259;1275;0,131375;1;Matrix_160;1;0;src=ADMS strengbutar 1013-1020A04, 3 x 240 Al PEX 11kV 131.4 m
  1899;C;1013-1021A01 (3 x 150 Al PEX 11kV);259;1277;0,189153;1;Matrix_164;1;0;src=ADMS strengbutar 1013-1021A01, 3 x 150 Al PEX 11kV 189.2 m
  1915;C;1015-1020A01 (3 x 70 Cu 11kV);259;1276;0,15339;1;Matrix_166;1;0;src=ADMS strengbutar 1015-1020A01, 3 x 70 Cu 11kV 153.4 m
  1919;C;1015-1020A02 (3 x 240 Al PEX 11kV);259;1275;0,33256;1;Matrix_165;1;0;src=ADMS strengbutar 1015-1020A02, 3 x 240 Al PEX 11kV 332.6 m
  1933;C;1015-1046A01 (3 x 240 Al PEX 11kV);259;1275;0,37479;1;Matrix_167;1;0;src=ADMS strengbutar 1015-1046A01, 3 x 240 Al PEX 11kV 374.8 m
  1949;C;1018-1040A01 (3 x 150 Al PEX 11 kV);259;1277;0,013426;1;Matrix_170;1;0;src=ADMS strengbutar 1018-1040A01, 3 x 150 Al PEX 11 kV 13.4 m
  1954;C;1018-1040A02 (3 x 70 Cu 11kV);259;1276;0,137665;1;Matrix_169;1;0;src=ADMS strengbutar 1018-1040A02, 3 x 70 Cu 11kV 137.7 m
  1957;C;1018-1040A03 (3 x 150 Al PEX 11kV);259;1277;0,025255;1;Matrix_168;1;0;src=ADMS strengbutar 1018-1040A03, 3 x 150 Al PEX 11kV 25.3 m
  1967;C;1019-1029A01 (3 x 70 Cu 11kV);259;1276;0,17062;1;Matrix_176;1;0;src=ADMS strengbutar 1019-1029A01, 3 x 70 Cu 11kV 170.6 m
  1972;C;1019-1029A02 (3 x 240 Al PEX 11 kV);259;1275;0,005462;1;Matrix_175;1;0;src=ADMS strengbutar 1019-1029A02, 3 x 240 Al PEX 11 kV 5.5 m
  1976;C;1019-1029A03 (3 x 70 Cu 11 kV);259;1276;0,169343;1;Matrix_174;1;0;src=ADMS strengbutar 1019-1029A03, 3 x 70 Cu 11 kV 169.3 m
  1980;C;1019-1029A04 (3 x 240 AL PEX 11kV);259;1275;0,003248;1;Matrix_173;1;0;src=ADMS strengbutar 1019-1029A04, 3 x 240 AL PEX 11kV 3.2 m
  1984;C;1019-1029A05 (3 x 70 Cu 11kV);259;1276;0,237609;1;Matrix_172;1;0;src=ADMS strengbutar 1019-1029A05, 3 x 70 Cu 11kV 237.6 m
  1987;C;1019-1029A06 (3 x 240 AL PEX 11kV);259;1275;0,015292;1;Matrix_171;1;0;src=ADMS strengbutar 1019-1029A06, 3 x 240 AL PEX 11kV 15.3 m
  2002;C;1020-1021A01;259;1728;0,060283;1;Matrix_181;1;0;src=ADMS strengbutar 1020-1021A01, 3 x 240 Al + 70 Cu PEX ~ 12kV 60.3 m
  2007;C;1020-1021A02 (3 x 240 Al PEX 11kV);259;1275;0,232273;1;Matrix_180;1;0;src=ADMS strengbutar 1020-1021A02, 3 x 240 Al PEX 11kV 232.3 m
  2011;C;1020-1021A03 (3 x 240 Al PEX 11kV);259;1275;0,170328;1;Matrix_179;1;0;src=ADMS strengbutar 1020-1021A03, 3 x 240 Al PEX 11kV 170.3 m
  2015;C;1020-1021A04 (3 x 70 Cu 11kV);259;1276;0,181721;1;Matrix_178;1;0;src=ADMS strengbutar 1020-1021A04, 3 x 70 Cu 11kV 181.7 m
  2018;C;1020-1021A05 (3 x 240 Al PEX 11kV);259;1275;0,01;1;Matrix_177;1;0;src=ADMS strengbutar 1020-1021A05, 3 x 240 Al PEX 11kV 10.0 m
  2033;C;1023-1050A01 (3 x 240 Al PEX 11kV);259;1275;0,187686;1;Matrix_184;1;0;src=ADMS strengbutar 1023-1050A01, 3 x 240 Al PEX 11kV 187.7 m
  2039;C;1023-1050A02 (3 x 150 Al + 70 6kV);259;2038;0,21055;1;Matrix_183;1;0;src=ADMS strengbutar 1023-1050A02, 3 x 150 Al + 70 6kV 210.5 m
  2042;C;1023-1050A03 (3 x 240 Al PEX 11kV);259;1275;0,040828;1;Matrix_182;1;0;src=ADMS strengbutar 1023-1050A03, 3 x 240 Al PEX 11kV 40.8 m
  2057;C;1025-1027A01 (3 x 150 Al + 70 6kV);259;2038;0,2488;1;Matrix_189;1;0;src=ADMS strengbutar 1025-1027A01, 3 x 150 Al + 70 6kV 248.8 m
  2062;C;1025-1027A02;259;2061;0,009358;1;Matrix_188;1;0;src=ADMS strengbutar 1025-1027A02, 3 x (1 x 240 Al + 35) PEX ~ 12kV 9.4 m
  2077;C;1025-1050A01 (3 x 240 Al PEX 12kV);259;1275;0,0699;1;Matrix_192;1;0;src=ADMS strengbutar 1025-1050A01, 3 x 240 Al PEX 12kV 69.9 m
  2082;C;1025-1050A02 (3 x 150 Al + 70 6kV);259;2038;0,202111;1;Matrix_191;1;0;src=ADMS strengbutar 1025-1050A02, 3 x 150 Al + 70 6kV 202.1 m
  2085;C;1025-1050A03 (3 x 240 Al PEX 11kV);259;1275;0,042358;1;Matrix_190;1;0;src=ADMS strengbutar 1025-1050A03, 3 x 240 Al PEX 11kV 42.4 m
  2100;C;1027-1030A01 (3 x 240 Al + 35 PEX 11kV);259;1275;0,09793;1;Matrix_197;1;0;src=ADMS strengbutar 1027-1030A01, 3 x 240 Al + 35 PEX 11kV 97.9 m
  2105;C;1027-1030A02 (3 x 240 Al + 35 PEX 11kV);259;1275;0,09687;1;Matrix_196;1;0;src=ADMS strengbutar 1027-1030A02, 3 x 240 Al + 35 PEX 11kV 96.9 m
  2109;C;1027-1030A03 (3 x 240 Al + 35 PEX 11kV);259;1275;0,0034;1;Matrix_195;1;0;src=ADMS strengbutar 1027-1030A03, 3 x 240 Al + 35 PEX 11kV 3.4 m
  2113;C;1027-1030A04 (3 x 240 Al + 35 PEX 11 kV);259;1275;0,12496;1;Matrix_194;1;0;src=ADMS strengbutar 1027-1030A04, 3 x 240 Al + 35 PEX 11 kV 125.0 m
  2116;C;1027-1030A05 (3 x 240 Al PEX 11kV);259;1275;0,15206;1;Matrix_193;1;0;src=ADMS strengbutar 1027-1030A05, 3 x 240 Al PEX 11kV 152.1 m
  2131;C;1029-1066A01 (3 x 240 Al PEX 11kV);259;1275;0,11475;1;Matrix_187;1;0;src=ADMS strengbutar 1029-1066A01, 3 x 240 Al PEX 11kV 114.8 m
  2136;C;1029-1066A02 (3 x 70 Cu 11kV);259;1276;0,40646;1;Matrix_186;1;0;src=ADMS strengbutar 1029-1066A02, 3 x 70 Cu 11kV 406.5 m
  2139;C;1029-1066A03 (3 x 240 Al PEX 11 kV);259;1275;0,07;1;Matrix_185;1;0;src=ADMS strengbutar 1029-1066A03, 3 x 240 Al PEX 11 kV 70.0 m
  2154;C;1030-1041A01 (3 x 240 Al PEX 11kV);259;1275;0,313222;1;Matrix_202;1;0;src=ADMS strengbutar 1030-1041A01, 3 x 240 Al PEX 11kV 313.2 m
  2159;C;1030-1041A02 (3 x 240 Al PEX 11kV);259;1275;0,201609;1;Matrix_201;1;0;src=ADMS strengbutar 1030-1041A02, 3 x 240 Al PEX 11kV 201.6 m
  2162;C;1030-1041A03 (3 x 240 Al PEX 11kV);259;1275;0,258227;1;Matrix_200;1;0;src=ADMS strengbutar 1030-1041A03, 3 x 240 Al PEX 11kV 258.2 m
  2177;C;1031-1032A01 (3 x 150 Al PEX 11kV);259;1277;0,07481;1;Matrix_207;1;0;src=ADMS strengbutar 1031-1032A01, 3 x 150 Al PEX 11kV 74.8 m
  2182;C;1031-1032A02 (3 x 150 Al PEX 11kV);259;1277;0,490877;1;Matrix_206;1;0;src=ADMS strengbutar 1031-1032A02, 3 x 150 Al PEX 11kV 490.9 m
  2186;C;1031-1032A03 (3 x 150 Al PEX 11kV);259;1277;0,383329;1;Matrix_205;1;0;src=ADMS strengbutar 1031-1032A03, 3 x 150 Al PEX 11kV 383.3 m
  2190;C;1031-1032A04 (3 x 150 Al PEX 11kV);259;1277;0,039565;1;Matrix_204;1;0;src=ADMS strengbutar 1031-1032A04, 3 x 150 Al PEX 11kV 39.6 m
  2193;C;1031-1032A05 (3 x 150 Al PEX 11kV);259;1277;0,231194;1;Matrix_203;1;0;src=ADMS strengbutar 1031-1032A05, 3 x 150 Al PEX 11kV 231.2 m
  2207;C;1031-1054A02 (3 x 240 Al PEX 11kV);259;1275;0,266000;1;Matrix_208;1;0;src=ADMS strengbutar 1031-1054A02, 3 x 240 Al PEX 11kV 84.4 m, length 84.4 m -> 266.0 m (GIS route D1031-D1054 = 266 m, strengbutar section 84 m incomplete)
  2222;C;1032-1043A01 (3 x 240 Al + 35 PEX 11kV);259;1275;0,501088;1;Matrix_209;1;0;src=ADMS strengbutar 1032-1043A01, 3 x 240 Al + 35 PEX 11kV 501.1 m
  2239;C;1041-1045A01 (3 x 50 Al PEX 11kV);259;2238;0,241288;1;Matrix_213;1;0;src=ADMS strengbutar 1041-1045A01, 3 x 50 Al PEX 11kV 241.3 m
  2244;C;1041-1045A02 (3 x 50 Al PEX 11kV);259;2238;0,398697;1;Matrix_212;1;0;src=ADMS strengbutar 1041-1045A02, 3 x 50 Al PEX 11kV 398.7 m
  2248;C;1041-1045A03 (3 x 50 Al PEX 11kV);259;2238;0,232815;1;Matrix_211;1;0;src=ADMS strengbutar 1041-1045A03, 3 x 50 Al PEX 11kV 232.8 m
  2251;C;1041-1045A04 (3 x 50 Al PEX 11kV);259;2238;0,005579;1;Matrix_210;1;0;src=ADMS strengbutar 1041-1045A04, 3 x 50 Al PEX 11kV 5.6 m
  2266;C;1041-1051A01 (3 x 240 Al 11kV);259;1728;0,038255;1;Matrix_216;1;0;src=ADMS strengbutar 1041-1051A01, 3 x 240 Al 11kV 38.3 m
  2271;C;1041-1051A02 (3 x 240 Al PEX 11kV);259;1275;0,260861;1;Matrix_215;1;0;src=ADMS strengbutar 1041-1051A02, 3 x 240 Al PEX 11kV 260.9 m
  2274;C;1041-1051A03 (3 x 240 Al PEX 11kV);259;1275;0,083595;1;Matrix_214;1;0;src=ADMS strengbutar 1041-1051A03, 3 x 240 Al PEX 11kV 83.6 m
  2289;C;1049-1061A01 (3 x 240 Al PEX 11 kV);259;1275;0,1299;1;Matrix_219;1;0;src=ADMS strengbutar 1049-1061A01, 3 x 240 Al PEX 11 kV 129.9 m
  2294;C;1049-1061A02 (3 x 240 Al PEX 11 kV);259;1275;0,1134;1;Matrix_218;1;0;src=ADMS strengbutar 1049-1061A02, 3 x 240 Al PEX 11 kV 113.4 m
  2297;C;1049-1061A03 (3 x 240 Al PEX 11 kV);259;1275;0,3568;1;Matrix_217;1;0;src=ADMS strengbutar 1049-1061A03, 3 x 240 Al PEX 11 kV 356.8 m
  2312;C;1051-1058A01 (3 x 240 Al PEX 11 kV);259;1275;0,16757;1;Matrix_221;1;0;src=ADMS strengbutar 1051-1058A01, 3 x 240 Al PEX 11 kV 167.6 m
  2316;C;1051-1058A02 (3 x 240 Al PEX 11 kV);259;1275;0,36984;1;Matrix_220;1;0;src=ADMS strengbutar 1051-1058A02, 3 x 240 Al PEX 11 kV 369.8 m
  2330;C;1054-1067A01 (3 x 240 Al PEX 11kV);259;1275;0,3338;1;Matrix_222;1;0;src=ADMS strengbutar 1054-1067A01, 3 x 240 Al PEX 11kV 333.8 m
  2346;C;1055-1054A01 (3 x 240 Al PEX 11kV);259;1275;0,005;1;Matrix_227;1;0;src=ADMS strengbutar 1055-1054A01, 3 x 240 Al PEX 11kV 5.0 m
  2351;C;1055-1054A02 (3 x 240 Al PEX 11kV);259;1275;0,16511;1;Matrix_226;1;0;src=ADMS strengbutar 1055-1054A02, 3 x 240 Al PEX 11kV 165.1 m
  2355;C;1055-1054A03 (3 x 240 Al PEX 11kV);259;1275;0,67963;1;Matrix_225;1;0;src=ADMS strengbutar 1055-1054A03, 3 x 240 Al PEX 11kV 679.6 m
  2359;C;1055-1054A04 (3 x 240 Al PEX 11kV);259;1275;0,2432;1;Matrix_224;1;0;src=ADMS strengbutar 1055-1054A04, 3 x 240 Al PEX 11kV 243.2 m
  2362;C;1055-1054A05 (3 x 240 Al PEX 11kV);259;1275;0,18259;1;Matrix_223;1;0;src=ADMS strengbutar 1055-1054A05, 3 x 240 Al PEX 11kV 182.6 m
  2376;C;1056-1059A01 (3 x 240 AL PEX 11kV);259;1275;0,25189;1;Matrix_228;1;0;src=ADMS strengbutar 1056-1059A01, 3 x 240 AL PEX 11kV 251.9 m
  2392;C;1058-1062A01 (3 x 240 Al PEX 11 kV);259;1275;0,45004;1;Matrix_230;1;0;src=ADMS strengbutar 1058-1062A01, 3 x 240 Al PEX 11 kV 450.0 m
  2396;C;1058-1062A02 (3 x 240 Al PEX 11 kV);259;1275;0,40146;1;Matrix_229;1;0;src=ADMS strengbutar 1058-1062A02, 3 x 240 Al PEX 11 kV 401.5 m
  2410;C;1061-1062A01 (3 x 240 Al PEX 11 kV);259;1275;0,3598;1;Matrix_231;1;0;src=ADMS strengbutar 1061-1062A01, 3 x 240 Al PEX 11 kV 359.8 m
  2426;C;1066-1029A01 (3 x 240 Al PEX 11 kV);259;1275;0,07;1;Matrix_199;1;0;src=ADMS strengbutar 1066-1029A01, 3 x 240 Al PEX 11 kV 70.0 m
  2430;C;1066-1029A02 (3 x 70 Cu 11kV);259;1276;0,252;1;Matrix_198;1;0;src=ADMS strengbutar 1066-1029A02, 3 x 70 Cu 11kV 252.0 m
  2445;C;1067-1068A01 (3 x 240 Al PEX 11 kV);259;1275;0,244479;1;Matrix_235;1;0;src=ADMS strengbutar 1067-1068A01, 3 x 240 Al PEX 11 kV 184.8 m, length 184.8 m -> 244.5 m (section 1067-1068 on the route D1067-D1069, chain scaled by 1.3229 to GIS route 755 m)
  2450;C;1067-1068A02 (3 x 240 Al PEX 11 kV);259;1275;0,065221;1;Matrix_234;1;0;src=ADMS strengbutar 1067-1068A02, 3 x 240 Al PEX 11 kV 49.3 m, length 49.3 m -> 65.2 m (section 1067-1068 on the route D1067-D1069, chain scaled by 1.3229 to GIS route 755 m)
  2454;C;1067-1068A03 (3 x 240 Al PEX 11 kV);259;1275;0,311419;1;Matrix_233;1;0;src=ADMS strengbutar 1067-1068A03, 3 x 240 Al PEX 11 kV 235.4 m, length 235.4 m -> 311.4 m (section 1067-1068 on the route D1067-D1069, chain scaled by 1.3229 to GIS route 755 m)
  2457;C;1067-1068A04 (3 x 240 Al PEX 11 kV);259;1275;0,133881;1;Matrix_232;1;0;src=ADMS strengbutar 1067-1068A04, 3 x 240 Al PEX 11 kV 101.2 m, length 101.2 m -> 133.9 m (section 1067-1068 on the route D1067-D1069, chain scaled by 1.3229 to GIS route 755 m)
  2472;C;1004-1036A01 (3 x 240 Al PEX 11 kV);259;1275;0,00641;1;Matrix_155;1;0;src=author cable register, 6.41 m, laid 2025
  2476;C;1004-1036A02 (3 x 150 Al PEX 11 kV);259;1277;0,12551;1;Matrix_154;1;0;src=author cable register, 125.51 m, laid 1995
  2491;C;1003-1004A01 (3 x 70 Cu 11 kV);259;1276;0,0666;1;Matrix_153;1;0;src=author cable register, 66.6 m, laid 1955
  2495;C;1003-1004A02 (3 x 240 Al PEX 11 kV);259;1275;0,00823;1;Matrix_152;1;0;src=author cable register, 8.23 m, laid 2025


$$ElmNet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);frnom(r);pDiagram(p)
********************************************************************************
*  Grid
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  frnom: Nominal Frequency in Hz
*  pDiagram: Diagram in IntGrfnet
********************************************************************************
  259;C;VeiturRegion;;50;


$$ElmSite;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);sType(a:160);GPSlat(r);GPSlon(r)
********************************************************************************
*  Site
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  sType: Type
*  GPSlat: Geographical Position: Latitude / Northing in deg
*  GPSlon: Geographical Position: Longitude / Easting in deg
********************************************************************************
  262;C;D1012 Akurgerði;494;;64,318386333;-22,083632319
  263;C;A20 Aðveitustöð 20;494;;64,325934672;-22,058362438
  264;C;D1052 Bakkatún 30;494;;64,317087521;-22,095486836
  265;C;D1018 Breið;494;;64,312128614;-22,091017821
  266;C;D1042 Bresaflöt;494;;64,322728593;-22,057150215
  267;C;D1046 Dalbraut 1;494;;64,321713722;-22,068939957
  268;C;D1022 Esjubraut 43a;494;;64,324842717;-22,069795085
  269;C;D1031 H.A.B. Þjóðbraut;494;;64,332454701;-22,035733606
  270;C;D1057 Kalmansvellir 6;494;;64,324983175;-22,063309747
  271;C;D1009 Krókatún;494;;64,316811892;-22,093787569
  272;C;D1014 Skagabraut 10A;494;;64,319403896;-22,075775979
  273;C;D1001 Skagabraut 48;494;;64,319444609;-22,069051792
  274;C;D1053 Smiðjuvellir 24;494;;64,326017336;-22,058527841
  275;C;D1070 Smiðjuvellir 4;494;;64,323043689;-22,062205683
  276;C;D1034 Smiðjuvellir 5;494;;64,324734627;-22,062210985
  277;C;D1020 Stillholt;494;;64,323358256;-22,080399552
  278;C;D1003 Suðurgata 16;494;;64,314047491;-22,087873641
  279;C;D1002 Suðurgata 49;494;;64,316723764;-22,085371531
  280;C;D1016 Vallholt 2;494;;64,324487543;-22,076675993
  281;C;D1008 Vesturgata 12;494;;64,31366706;-22,093400336
  282;C;D1017 Vesturgata 5;494;;64,313766502;-22,094988653
  283;C;D1011 Vesturgata 62;494;;64,317254384;-22,088088811
  284;C;D1026 Þjóðbraut;494;;64,321374158;-22,066411722
  1529;C;D1004 Hafnarbraut 3;494;;64,313552690;-22,087644340
  1532;C;D1005 S.F.A.;494;;64,313738030;-22,086231430
  1535;C;D1013 Háholt;494;;64,321305500;-22,079612140
  1538;C;D1015 Stekkjarholt;494;;64,320898540;-22,073351460
  1541;C;D1019 Garðabraut 12;494;;64,319388360;-22,063863730
  1544;C;D1021 Sjúkrahús;494;;64,319858920;-22,081624250
  1547;C;D1023 Bjarkargrund;494;;64,317749290;-22,049325570
  1550;C;D1025 Grenigrund;494;;64,316262830;-22,045486220
  1553;C;D1027 Reynigrund;494;;64,314777990;-22,041633880
  1556;C;D1028 Faxabraut;494;;64,315943600;-22,080489360
  1559;C;D1029 Lerkigrund;494;;64,320016590;-22,055109960
  1562;C;D1030 Jörundarholt 133;494;;64,318025530;-22,038241350
  1565;C;D1032 Höfðasel 6;494;;64,338588140;-22,019457300
  1568;C;D1036 Hafnargarður;494;;64,313367660;-22,085080130
  1571;C;D1040 H.B.Bárugata 10;494;;64,313179830;-22,089489930
  1574;C;D1041 Þormóðsflöt;494;;64,321799730;-22,046889930
  1577;C;D1043 Höfðasel 16;494;;64,341766790;-22,012977160
  1580;C;D1045 Geislahús;494;;64,322124990;-22,030280930
  1583;C;D1049 Beykiskógar 13;494;;64,324481070;-22,050114480
  1586;C;D1050 Sólmundarhöfði;494;;64,315524010;-22,049457540
  1589;C;D1051 Álfalundur 1;494;;64,323927160;-22,045002580
  1592;C;D1054 Lækjarflói 16A;494;;64,330865640;-22,033737400
  1595;C;D1055 Asparskógar 5A;494;;64,326326050;-22,054221710
  1598;C;D1056 Sementsreitur I;494;;64,318517740;-22,075934660
  1601;C;D1058 Skógarlundur 9;494;;64,323476570;-22,036315640
  1604;C;D1059 Óðinsgata 5A;494;;64,318319200;-22,072346900
  1607;C;D1061 Lækjarskógar 2A;494;;64,326289430;-22,042187340
  1610;C;D1062 Skógarlundur 42A;494;;64,327285340;-22,037866680
  1613;C;D1066 Jaðarsbökkum 1;494;;64,318228360;-22,056637590
  1616;C;D1067 Lækjarflói 28A;494;;64,332878650;-22,029134070
  1619;C;D1069 Selflói 3;494;;64,336000750;-22,023517650


$$ElmSubstat;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);sShort(a:24);sType(a:160);GPSlat(r);GPSlon(r);desc(a:255)
********************************************************************************
*  Substation
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  sShort: Short Name
*  sType: Type
*  GPSlat: Geographical Position: Latitude / Northing in deg
*  GPSlon: Geographical Position: Longitude / Easting in deg
********************************************************************************
  285;C;1012-1;262;;;64,318386330;-22,083632320;
  286;C;Millispennustæði 20-1;263;;;64,325934670;-22,058362440;
  287;C;1052-1;264;;;64,317087520;-22,095486840;
  288;C;1018-1;265;;;64,312128610;-22,091017820;
  289;C;1042-1;266;;;64,322728590;-22,057150220;
  290;C;1046-1;267;;;64,321713720;-22,068939960;
  291;C;1022-1(1);268;;;64,324842720;-22,069795090;
  292;C;1031-1;269;;;64,332454700;-22,035733600;
  293;C;1057-1;270;;;64,324983170;-22,063309750;
  294;C;1009-1;271;;;64,316811890;-22,093787570;
  295;C;1014-1;272;;;64,319403900;-22,075775980;
  296;C;1001-1;273;;;64,319444610;-22,069051790;
  297;C;1053-1;274;;;64,326018590;-22,058525680;
  298;C;1070-1;275;;;64,323043690;-22,062205680;
  299;C;1034-1;276;;;64,324734630;-22,062210990;
  300;C;1020-1;277;;;64,323358260;-22,080399550;
  301;C;1003-1;278;;;64,314047490;-22,087873640;
  302;C;1002-1;279;;;64,316723760;-22,085371530;
  303;C;1016-1;280;;;64,324487540;-22,076675990;
  304;C;1008-1;281;;;64,313667060;-22,093400340;
  305;C;1017-1;282;;;64,313766500;-22,094988650;
  306;C;1011-1;283;;;64,317254380;-22,088088810;
  307;C;1026-1;284;;;64,321374160;-22,066411720;
  1530;C;1004-1;1529;D1004;;64,313552690;-22,087644340;src=ADMS, station not in GIS export
  1533;C;1005-1;1532;D1005;;64,313738030;-22,086231430;src=ADMS, station not in GIS export
  1536;C;1013-1;1535;D1013;;64,321305500;-22,079612140;src=ADMS, station not in GIS export
  1539;C;1015-1;1538;D1015;;64,320898540;-22,073351460;src=ADMS, station not in GIS export
  1542;C;1019-1;1541;D1019;;64,319388360;-22,063863730;src=ADMS, station not in GIS export
  1545;C;1021-1;1544;D1021;;64,319858920;-22,081624250;src=ADMS, station not in GIS export
  1548;C;1023-1;1547;D1023;;64,317749290;-22,049325570;src=ADMS, station not in GIS export
  1551;C;1025-1;1550;D1025;;64,316262830;-22,045486220;src=ADMS, station not in GIS export
  1554;C;1027-1;1553;D1027;;64,314777990;-22,041633880;src=ADMS, station not in GIS export
  1557;C;1028-1;1556;D1028;;64,315943600;-22,080489360;src=ADMS, station not in GIS export
  1560;C;1029-1;1559;D1029;;64,320016590;-22,055109960;src=ADMS, station not in GIS export
  1563;C;1030-1;1562;D1030;;64,318025530;-22,038241350;src=ADMS, station not in GIS export
  1566;C;1032-1;1565;D1032;;64,338588140;-22,019457300;src=ADMS, station not in GIS export
  1569;C;1036-1;1568;D1036;;64,313367660;-22,085080130;src=ADMS, station not in GIS export
  1572;C;1040-1;1571;D1040;;64,313179830;-22,089489930;src=ADMS, station not in GIS export
  1575;C;1041-1;1574;D1041;;64,321799730;-22,046889930;src=ADMS, station not in GIS export
  1578;C;1043-1;1577;D1043;;64,341766790;-22,012977160;src=ADMS, station not in GIS export
  1581;C;1045-1;1580;D1045;;64,322124990;-22,030280930;src=ADMS, station not in GIS export
  1584;C;1049-1;1583;D1049;;64,324481070;-22,050114480;src=ADMS, station not in GIS export
  1587;C;1050-1;1586;D1050;;64,315524010;-22,049457540;src=ADMS, station not in GIS export
  1590;C;1051-1;1589;D1051;;64,323927160;-22,045002580;src=ADMS, station not in GIS export
  1593;C;1054-1;1592;D1054;;64,330865640;-22,033737400;src=ADMS, station not in GIS export
  1596;C;1055-1;1595;D1055;;64,326326050;-22,054221710;src=ADMS, station not in GIS export
  1599;C;1056-1;1598;D1056;;64,318517740;-22,075934660;src=ADMS, station not in GIS export
  1602;C;1058-1;1601;D1058;;64,323476570;-22,036315640;src=ADMS, station not in GIS export
  1605;C;1059-1;1604;D1059;;64,318319200;-22,072346900;src=ADMS, station not in GIS export
  1608;C;1061-1;1607;D1061;;64,326289430;-22,042187340;src=ADMS, station not in GIS export
  1611;C;1062-1;1610;D1062;;64,327285340;-22,037866680;src=ADMS, station not in GIS export
  1614;C;1066-1;1613;D1066;;64,318228360;-22,056637590;src=ADMS, station not in GIS export
  1617;C;1067-1;1616;D1067;;64,332878650;-22,029134070;src=ADMS, station not in GIS export
  1620;C;1069-1;1619;D1069;;64,336000750;-22,023517650;src=ADMS, station not in GIS export


$$ElmTerm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);systype(i);iUsage(i);uknom(r);unknom(r);iminus(i);outserv(i);GPSlat(r);GPSlon(r);vtarget(r);desc(a:255)
********************************************************************************
*  Terminal
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  typ_id: Type in TypBar
*  systype: System Type:AC:DC:AC/BI
*  iUsage: Usage:Busbar:Junction Node:Internal Node
*  uknom: Nominal Voltage: Line-Line in kV
*  unknom: Nominal Voltage: Line-Ground in kV
*  iminus: Nominal Voltage: DC-Polarity:positive (+):negative (-):neutral
*  outserv: Out of Service
*  GPSlat: Geographical Position: Latitude / Northing in deg
*  GPSlon: Geographical Position: Longitude / Easting in deg
*  vtarget: Voltage Control: Target Voltage in p.u.
********************************************************************************
  308;C;034;299;;0;0;11;6,350853;0;0;64,324734630;-22,062210990;1;
  309;C;CN67845FA9-5362-472B-AB41-5CE47F;2;;0;2;11;6,350853;0;0;64,324734630;-22,062210990;1;
  310;C;CN9BCEA976-BBF5-416D-9530-6149FD;3;;0;2;11;6,350853;0;0;64,324734630;-22,062210990;1;
  311;C;CNA3888D43-B485-409B-8144-C89195;4;;0;2;11;6,350853;0;0;64,318386330;-22,083632320;1;
  312;C;CNA99835A6-3D41-4B89-8E27-565D90;5;;0;2;11;6,350853;0;0;64,318386330;-22,083632320;1;
  313;C;CND5296C90-892E-4E80-B9D8-BD0CA7;6;;0;2;11;6,350853;0;0;64,318386330;-22,083632320;1;
  314;C;012;7;;0;0;11;6,350853;0;0;64,318386330;-22,083632320;1;
  315;C;CN5818E5BB-F89E-4327-8B19-64A99E;7;;0;2;11;6,350853;0;0;64,318386330;-22,083632320;1;
  316;C;2;285;;0;0;11;6,350853;0;0;64,318386330;-22,083632320;1;
  317;C;3;285;;0;0;11;6,350853;0;0;64,318386330;-22,083632320;1;
  318;C;CNEC04446F-C4E0-415E-9CD2-08A117;262;;0;0;11;6,350853;0;0;64,318386330;-22,083632320;1;
  321;C;1;287;;0;0;11;6,350853;0;0;64,317087520;-22,095486840;1;
  322;C;052;8;;0;0;11;6,350853;0;0;64,317087520;-22,095486840;1;
  323;C;CNC6996611-68E8-49D3-ACBA-C198DF;8;;0;2;11;6,350853;0;0;64,317087520;-22,095486840;1;
  324;C;2;287;;0;0;11;6,350853;0;0;64,317087520;-22,095486840;1;
  325;C;CNAA9DBD66-E119-4C7F-A03A-0D1154(1);9;;0;2;11;6,350853;0;0;64,312128610;-22,091017820;1;
  326;C;CNAA9DBD66-E119-4C7F-A03A-0D1154;9;;0;2;11;6,350853;0;0;64,312128610;-22,091017820;1;
  327;C;2;288;;0;0;11;6,350853;0;0;64,312128610;-22,091017820;1;
  328;C;1;289;;0;0;11;6,350853;0;0;64,322728590;-22,057150220;1;
  329;C;042;10;;0;0;11;6,350853;0;0;64,322728590;-22,057150220;1;
  330;C;CN26B10F61-8AC9-45B0-939D-8F4C4F;10;;0;2;11;6,350853;0;0;64,322728590;-22,057150220;1;
  331;C;2;289;;0;0;11;6,350853;0;0;64,322728590;-22,057150220;1;
  332;C;2;290;;0;0;11;6,350853;0;0;64,321713720;-22,068939960;1;uknom 6 kV in GIS export set to 11 kV (connected to 11 kV cables)
  333;C;1;291;;0;0;11;6,350853;0;0;64,324842720;-22,069795090;1;
  334;C;022;11;;0;0;11;6,350853;0;0;64,324842720;-22,069795090;1;
  335;C;CN830689CF-811F-40D7-A307-AE6E8A;11;;0;2;11;6,350853;0;0;64,324842720;-22,069795090;1;
  336;C;2;291;;0;0;11;6,350853;0;0;64,324842720;-22,069795090;1;
  337;C;CN54F69F05-0714-4D2C-969C-73E833;268;;0;0;11;6,350853;0;0;64,324842720;-22,069795090;1;
  340;C;3;292;;0;0;11;6,350853;0;0;64,332454700;-22,035733600;1;uknom 6 kV in GIS export set to 11 kV (connected to 11 kV cables)
  341;C;1;293;;0;0;11;6,350853;0;0;64,324983170;-22,063309750;1;
  342;C;057;12;;0;0;11;6,350853;0;0;64,324983170;-22,063309750;1;
  343;C;CN180608CE-EBC6-415C-B1E9-7749B8;12;;0;2;11;6,350853;0;0;64,324983170;-22,063309750;1;
  344;C;2;293;;0;0;11;6,350853;0;0;64,324983170;-22,063309750;1;
  345;C;1;294;;0;0;11;6,350853;0;0;64,316811890;-22,093787570;1;
  346;C;CNFD69B6A1-6ED1-49EB-AD28-76A0C9;13;;0;2;11;6,350853;0;0;64,316811890;-22,093787570;1;
  347;C;009;14;;0;0;11;6,350853;0;0;64,316811890;-22,093787570;1;
  348;C;CN603113C4-324A-4EBF-B7FA-96BFC9;14;;0;2;11;6,350853;0;0;64,316811890;-22,093787570;1;
  349;C;2;294;;0;0;11;6,350853;0;0;64,316811890;-22,093787570;1;
  350;C;1;295;;0;0;11;6,350853;0;0;64,319403900;-22,075775980;1;
  351;C;CN6B7B6544-D027-46D6-B7AB-DA2562;15;;0;2;11;6,350853;0;0;64,319403900;-22,075775980;1;
  352;C;014;16;;0;0;11;6,350853;0;0;64,319403900;-22,075775980;1;
  353;C;CN00303E03-5D10-4BE7-8715-73BBEB;16;;0;2;11;6,350853;0;0;64,319403900;-22,075775980;1;
  354;C;CN584EFAEE-E77C-463D-A906-083C4F;17;;0;2;11;6,350853;0;0;64,319403900;-22,075775980;1;
  355;C;2;295;;0;0;11;6,350853;0;0;64,319403900;-22,075775980;1;
  356;C;1;296;;0;0;11;6,350853;0;0;64,319444610;-22,069051790;1;
  357;C;2;296;;0;0;11;6,350853;0;0;64,319444610;-22,069051790;1;
  358;C;1;297;;0;0;11;6,350853;0;0;64,326018590;-22,058525680;1;
  359;C;2;297;;0;0;11;6,350853;0;0;64,326018590;-22,058525680;1;
  360;C;CNF3ECB83C-C4C6-4FED-8386-7D31B1;274;;0;0;11;6,350853;0;0;64,326018590;-22,058525680;1;
  362;C;1;298;;0;0;11;6,350853;0;0;64,323043690;-22,062205680;1;uknom 6 kV in GIS export set to 11 kV (connected to 11 kV cables)
  363;C;2;298;;0;0;11;6,350853;0;0;64,323043690;-22,062205680;1;uknom 6 kV in GIS export set to 11 kV (connected to 11 kV cables)
  364;C;1;299;;0;0;11;6,350853;0;0;64,324734630;-22,062210990;1;
  365;C;2;299;;0;0;11;6,350853;0;0;64,324734630;-22,062210990;1;
  366;C;CNA886899E-96BC-4230-9F56-B1B7E6(1);18;;0;2;11;6,350853;0;0;64,323358260;-22,080399550;1;
  367;C;CNA886899E-96BC-4230-9F56-B1B7E6;18;;0;2;11;6,350853;0;0;64,323358260;-22,080399550;1;
  368;C;3;300;;0;0;11;6,350853;0;0;64,323358260;-22,080399550;1;
  369;C;CN18D0438B-35A9-4AD4-A502-27C931(1);19;;0;2;11;6,350853;0;0;64,314047490;-22,087873640;1;
  370;C;CN18D0438B-35A9-4AD4-A502-27C931;19;;0;2;11;6,350853;0;0;64,314047490;-22,087873640;1;
  371;C;5;301;;0;0;11;6,350853;0;0;64,314047490;-22,087873640;1;
  372;C;1;302;;0;0;11;6,350853;0;0;64,316723760;-22,085371530;1;
  373;C;002;20;;0;0;11;6,350853;0;0;64,316723760;-22,085371530;1;
  374;C;CN50149BAF-1D92-487C-9C4C-0D7D43;20;;0;2;11;6,350853;0;0;64,316723760;-22,085371530;1;
  375;C;CND582500A-AD29-4AAB-9177-E54248;21;;0;2;11;6,350853;0;0;64,316723760;-22,085371530;1;
  376;C;CNB5213E7A-FF80-4F3B-BF4C-64B2E6;22;;0;2;11;6,350853;0;0;64,316723760;-22,085371530;1;
  377;C;2;302;;0;0;11;6,350853;0;0;64,316723760;-22,085371530;1;
  378;C;1;303;;0;0;11;6,350853;0;0;64,324487540;-22,076675990;1;
  379;C;CNFE07F21C-C50F-4EA2-B9CD-B80B58;23;;0;2;11;6,350853;0;0;64,324487540;-22,076675990;1;
  380;C;CNB2722D99-6248-40F7-88F0-A226BA;24;;0;2;11;6,350853;0;0;64,324487540;-22,076675990;1;
  381;C;016;25;;0;0;11;6,350853;0;0;64,324487540;-22,076675990;1;
  382;C;CN2677B323-054D-427D-8679-CDCBAF;25;;0;2;11;6,350853;0;0;64,324487540;-22,076675990;1;
  383;C;2;303;;0;0;11;6,350853;0;0;64,324487540;-22,076675990;1;
  384;C;1;304;;0;0;11;6,350853;0;0;64,313667060;-22,093400340;1;
  385;C;008;26;;0;0;11;6,350853;0;0;64,313667060;-22,093400340;1;
  386;C;CN4D4EB4D9-6F64-451D-BCE2-258843;26;;0;2;11;6,350853;0;0;64,313667060;-22,093400340;1;
  387;C;CNDEF520AD-F883-442B-953E-CD588F;27;;0;2;11;6,350853;0;0;64,313667060;-22,093400340;1;
  388;C;CNA5811127-8046-4B6C-9139-4624DE;28;;0;2;11;6,350853;0;0;64,313667060;-22,093400340;1;
  389;C;CN9149FE32-AB6C-4E31-89FF-98533A;29;;0;2;11;6,350853;0;0;64,313667060;-22,093400340;1;
  390;C;017;30;;0;0;11;6,350853;0;0;64,313766500;-22,094988650;1;
  391;C;CN298484EA-3191-4620-9C08-3B3703;30;;0;2;11;6,350853;0;0;64,313766500;-22,094988650;1;
  392;C;1;306;;0;0;11;6,350853;0;0;64,317254380;-22,088088810;1;
  393;C;011;31;;0;0;11;6,350853;0;0;64,317254380;-22,088088810;1;
  394;C;CNAF47E2F5-2215-47D7-ADFD-907F0C;31;;0;2;11;6,350853;0;0;64,317254380;-22,088088810;1;
  395;C;2;306;;0;0;11;6,350853;0;0;64,317254380;-22,088088810;1;
  396;C;1;307;;0;0;11;6,350853;0;0;64,321374160;-22,066411720;1;
  397;C;2;307;;0;0;11;6,350853;0;0;64,321374160;-22,066411720;1;
  1279;C;J001_1001-1002A01;259;;0;1;11;6,350853;0;0;64,319698879;-22,069132235;1;src=model, cable joint (GPS chaining)
  1280;C;J002_1001-1002A02;259;;0;1;11;6,350853;0;0;64,319507621;-22,074123526;1;src=model, cable joint (GPS chaining)
  1281;C;J003_1001-1002A03;259;;0;1;11;6,350853;0;0;64,317712648;-22,079364380;1;src=model, cable joint (GPS chaining)
  1282;C;J004_1001-1002A04;259;;0;1;11;6,350853;0;0;64,317669973;-22,079541467;1;src=model, cable joint (GPS chaining)
  1283;C;J005_1001-1026A01;259;;0;1;11;6,350853;0;0;64,319704269;-22,068624859;1;src=model, cable joint (GPS chaining)
  1284;C;J006_1001-1026A02;259;;0;1;11;6,350853;0;0;64,320055270;-22,067610376;1;src=model, cable joint (GPS chaining)
  1285;C;J007_1008-1009A01;259;;0;1;11;6,350853;0;0;64,313713123;-22,093464967;1;src=model, cable joint (GPS chaining)
  1286;C;J008_1008-1009A02;259;;0;1;11;6,350853;0;0;64,316728601;-22,093827963;1;src=model, cable joint (GPS chaining)
  1287;C;J009_1008-1018A01;259;;0;1;11;6,350853;0;0;64,313720962;-22,093446854;1;src=model, cable joint (GPS chaining)
  1288;C;J010_1008-1018A02;259;;0;1;11;6,350853;0;0;64,312056238;-22,090807421;1;src=model, cable joint (GPS chaining)
  1289;C;J011_1011-1012A01;259;;0;1;11;6,350853;0;0;64,318515412;-22,084766755;1;src=model, cable joint (GPS chaining)
  1290;C;J012_1011-1052A01;259;;0;1;11;6,350853;0;0;64,316682199;-22,088931303;1;src=model, cable joint (GPS chaining)
  1291;C;J013_1011-1052A02;259;;0;1;11;6,350853;0;0;64,316873262;-22,093220903;1;src=model, cable joint (GPS chaining)
  1292;C;J014_1012-1014A01;259;;0;1;11;6,350853;0;0;64,319346240;-22,079354827;1;src=model, cable joint (GPS chaining)
  1293;C;J015_1012-1014A02;259;;0;1;11;6,350853;0;0;64,319347120;-22,079313675;1;src=model, cable joint (GPS chaining)
  1294;C;J016_1016-1020A01;259;;0;1;11;6,350853;0;0;64,324511017;-22,075988292;1;src=model, cable joint (GPS chaining)
  1295;C;J017_1016-1020A02;259;;0;1;11;6,350853;0;0;64,322970202;-22,078279405;1;src=model, cable joint (GPS chaining)
  1296;C;J018_1016-1022A01;259;;0;1;11;6,350853;0;0;64,323798111;-22,073469813;1;src=model, cable joint (GPS chaining)
  1297;C;J019_1022-1057A01;259;;0;1;11;6,350853;0;0;64,324368072;-22,068570305;1;src=model, cable joint (GPS chaining)
  1298;C;J020_1022-1057A02;259;;0;1;11;6,350853;0;0;64,323305394;-22,064652704;1;src=model, cable joint (GPS chaining)
  1299;C;J021_1022-1057A03;259;;0;1;11;6,350853;0;0;64,323402974;-22,064439160;1;src=model, cable joint (GPS chaining)
  1300;C;J022_1022-1057A04;259;;0;1;11;6,350853;0;0;64,324030377;-22,063151455;1;src=model, cable joint (GPS chaining)
  1301;C;J023_1022-1057A05;259;;0;1;11;6,350853;0;0;64,324675040;-22,062210011;1;src=model, cable joint (GPS chaining)
  1302;C;J024_1026-1042A01;259;;0;1;11;6,350853;0;0;64,322177371;-22,063227505;1;src=model, cable joint (GPS chaining)
  1303;C;J025_1026-1042A02;259;;0;1;11;6,350853;0;0;64,323683652;-22,059930448;1;src=model, cable joint (GPS chaining)
  1304;C;J026_1034-1053A01;259;;0;1;11;6,350853;0;0;64,326172407;-22,058699506;1;src=model, cable joint (GPS chaining)
  1305;C;J027_1046-1070A01;259;;0;1;11;6,350853;0;0;64,321340052;-22,066419538;1;src=model, cable joint (GPS chaining)
  1306;C;J028_1046-1070A02;259;;0;1;11;6,350853;0;0;64,322160782;-22,063857372;1;src=model, cable joint (GPS chaining)
  1307;C;J029_1046-1070A03;259;;0;1;11;6,350853;0;0;64,322846398;-22,062486628;1;src=model, cable joint (GPS chaining)
  1308;C;J030_A020-1014A01;259;;0;1;11;6,350853;0;0;64,325889356;-22,057977367;1;src=model, cable joint (GPS chaining)
  1309;C;J031_A020-1014A02;259;;0;1;11;6,350853;0;0;64,322849855;-22,062490492;1;src=model, cable joint (GPS chaining)
  1310;C;J032_A020-1014A03;259;;0;1;11;6,350853;0;0;64,322161514;-22,063860124;1;src=model, cable joint (GPS chaining)
  1311;C;J033_A020-1014A04;259;;0;1;11;6,350853;0;0;64,319995715;-22,067573810;1;src=model, cable joint (GPS chaining)
  1312;C;J034_A020-1031A01;259;;0;1;11;6,350853;0;0;64,325947511;-22,057955141;1;src=model, cable joint (GPS chaining)
  1313;C;J035_A020-1031A02;259;;0;1;11;6,350853;0;0;64,327272824;-22,052618395;1;src=model, cable joint (GPS chaining)
  1314;C;J036_A020-1031A03;259;;0;1;11;6,350853;0;0;64,327526035;-22,052267875;1;src=model, cable joint (GPS chaining)
  1315;C;J037_A020-1031A04;259;;0;1;11;6,350853;0;0;64,328965539;-22,038961421;1;src=model, cable joint (GPS chaining)
  1316;C;J038_A020-1031A05;259;;0;1;11;6,350853;0;0;64,332428760;-22,035904483;1;src=model, cable joint (GPS chaining)
  1317;C;J039_A020-1042A01;259;;0;1;11;6,350853;0;0;64,325912175;-22,057981698;1;src=model, cable joint (GPS chaining)
  1318;C;J040_A020-1042A02;259;;0;1;11;6,350853;0;0;64,324921942;-22,057321436;1;src=model, cable joint (GPS chaining)
  1319;C;J041_A020-1042A03;259;;0;1;11;6,350853;0;0;64,323716541;-22,059862591;1;src=model, cable joint (GPS chaining)
  1320;C;J042_A020-1056A01;259;;0;1;11;6,350853;0;0;64,325936472;-22,057973595;1;src=model, cable joint (GPS chaining)
  1321;C;J043_A020-1056A02;259;;0;1;11;6,350853;0;0;64,325399660;-22,056617295;1;src=model, cable joint (GPS chaining)
  1322;C;J044_A020-1056A03;259;;0;1;11;6,350853;0;0;64,322110280;-22,063257441;1;src=model, cable joint (GPS chaining)
  1323;C;J045_A020-1056A04;259;;0;1;11;6,350853;0;0;64,320061352;-22,067496712;1;src=model, cable joint (GPS chaining)
  1324;C;J046_A020-1056A05;259;;0;1;11;6,350853;0;0;64,319701975;-22,068627624;1;src=model, cable joint (GPS chaining)
  1325;C;J047_A020-1056A06;259;;0;1;11;6,350853;0;0;64,319697088;-22,069053440;1;src=model, cable joint (GPS chaining)
  1326;C;J048_A020-1056A07;259;;0;1;11;6,350853;0;0;64,319499686;-22,074134341;1;src=model, cable joint (GPS chaining)
  1327;C;J049_A020-1070A01;259;;0;1;11;6,350853;0;0;64,325893665;-22,057973401;1;src=model, cable joint (GPS chaining)
  1328;C;J050_A020-1070A02;259;;0;1;11;6,350853;0;0;64,323094048;-22,061876046;1;src=model, cable joint (GPS chaining)
  1329;C;D1053_BB;297;;0;0;11;6,350853;0;0;64,326018590;-22,058525680;1;src=model, busbar added (not in GIS export)
  1331;C;D1053_F-11-01;1330;;0;2;11;6,350853;0;0;64,326018590;-22,058525680;1;src=model, bay for route A020-1053 (bay no. assumed)
  1335;C;D1001_BB;296;;0;0;11;6,350853;0;0;64,319444610;-22,069051790;1;src=model, busbar added (not in GIS export)
  1336;C;D1026_BB;307;;0;0;11;6,350853;0;0;64,321374160;-22,066411720;1;src=model, busbar added (not in GIS export)
  1337;C;D1031_BB;292;;0;0;11;6,350853;0;0;64,332454700;-22,035733600;1;src=model, busbar added (not in GIS export)
  1338;C;D1046_BB;290;;0;0;11;6,350853;0;0;64,321713720;-22,068939960;1;src=model, busbar added (not in GIS export)
  1339;C;D1070_BB;298;;0;0;11;6,350853;0;0;64,323043690;-22,062205680;1;src=model, busbar added (not in GIS export)
  1340;C;D1018_BB;288;;0;0;11;6,350853;0;0;64,312128610;-22,091017820;1;src=model, busbar added (not in GIS export)
  1344;C;D1020_BB;300;;0;0;11;6,350853;0;0;64,323358260;-22,080399550;1;src=model, busbar added (not in GIS export)
  1348;C;D1003_BB;301;;0;0;11;6,350853;0;0;64,314047490;-22,087873640;1;src=model, busbar added (not in GIS export)
  1358;C;A20_66kV;286;;0;0;66;38,105118;0;0;64,325934670;-22,058362440;1;src=model, 66 kV busbar (FELT 01-05 lumped)
  1362;C;A20_BB1;286;;0;0;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS screenshot/a20_circuits, busbar 1 (TEINAR 1)
  1363;C;A20_BB2;286;;0;0;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS, busbar 2 (TEINAR 2)
  1372;C;S2_tertiary_3.15kV;286;;0;2;3,15;1,818653;0;0;64,325934670;-22,058362440;1;src=model, unloaded delta tertiary
  1374;C;A20_C01;2955;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 01: station auxiliary transformer 11/0.4 kV
  1381;C;A20_C02;2956;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 02: VT and ripple-control capacitor, busbar 1 (the ADMS note gives busbar 2)
  1385;C;A20_C03;2957;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 03: spare
  1392;C;A20_C04;2958;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 04: boiler feeder, Brim electrode boiler (Haspennuheimtaug Brim)
  1399;C;A20_C05;2959;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 05: feeder to D1070, 205 closed, 105 open
  1406;C;A20_C06;2960;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 06: feeder to D1014, 106 closed, 206 open
  1413;C;A20_C07;2961;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 07: transformer S2 (16 MVA, tertiary), 207 closed, 107 withdrawn
  1420;C;A20_C08;2962;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 08: feeder to D1049 Beykiskogar 13, 208 closed, 108 withdrawn
  1427;C;A20_C09;2963;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 09: feeder to D1031, both open, cable work
  1434;C;A20_C10;2964;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 10: feeder to D1053 Smidjuvellir 24, 210 closed, 110 withdrawn
  1441;C;A20_C11;2965;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 11: feeder to D1055 Asparskogar 5A, 111 closed, 211 withdrawn
  1451;C;A20_C13;2967;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 13: feeder to D1019 Gardabraut 12, 213 closed, 113 withdrawn
  1458;C;A20_C14;2968;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 14: spare
  1465;C;A20_C15;2969;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 15: spare
  1472;C;A20_C16;2970;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 16: transformer S1 (25 MVA), 116 closed, 216 test/open
  1479;C;A20_C17;2971;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 17: spare
  1486;C;A20_C18;2972;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 18: spare
  1493;C;A20_C19;2973;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 19: feeder to D1056 Sementsreitur I, 119 closed, 219 withdrawn
  1500;C;A20_C20;2974;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 20: nominally D1035 SR, being re-purposed for temporary 11 kV dr
  1507;C;A20_C21;2975;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 21: feeder to D1042 Bresaflot, 121 closed, 221 withdrawn
  1514;C;A20_C22;2976;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 22: feeder to D1028 Faxabraut, 122 test/open, 222 withdrawn
  1521;C;A20_C23;2977;;0;2;11;6,350853;0;0;64,325934670;-22,058362440;1;src=ADMS a20_circuits, circuit 23: ripple-control cabinet T2 via R11-223 on busbar 2 (ADMS station sheet, the circuit list gives R11-123 on busbar 1), busbar 1 VT sits directly on busbar 1 without a switch
  1531;C;D1004_BB;1530;;0;0;11;6,350853;0;0;64,313552690;-22,087644340;1;src=model, busbar added (not in GIS export)
  1534;C;D1005_BB;1533;;0;0;11;6,350853;0;0;64,313738030;-22,086231430;1;src=model, busbar added (not in GIS export)
  1537;C;D1013_BB;1536;;0;0;11;6,350853;0;0;64,321305500;-22,079612140;1;src=model, busbar added (not in GIS export)
  1540;C;D1015_BB;1539;;0;0;11;6,350853;0;0;64,320898540;-22,073351460;1;src=model, busbar added (not in GIS export)
  1543;C;D1019_BB;1542;;0;0;11;6,350853;0;0;64,319388360;-22,063863730;1;src=model, busbar added (not in GIS export)
  1546;C;D1021_BB;1545;;0;0;11;6,350853;0;0;64,319858920;-22,081624250;1;src=model, busbar added (not in GIS export)
  1549;C;D1023_BB;1548;;0;0;11;6,350853;0;0;64,317749290;-22,049325570;1;src=model, busbar added (not in GIS export)
  1552;C;D1025_BB;1551;;0;0;11;6,350853;0;0;64,316262830;-22,045486220;1;src=model, busbar added (not in GIS export)
  1555;C;D1027_BB;1554;;0;0;11;6,350853;0;0;64,314777990;-22,041633880;1;src=model, busbar added (not in GIS export)
  1558;C;D1028_BB;1557;;0;0;11;6,350853;0;0;64,315943600;-22,080489360;1;src=model, busbar added (not in GIS export)
  1561;C;D1029_BB;1560;;0;0;11;6,350853;0;0;64,320016590;-22,055109960;1;src=model, busbar added (not in GIS export)
  1564;C;D1030_BB;1563;;0;0;11;6,350853;0;0;64,318025530;-22,038241350;1;src=model, busbar added (not in GIS export)
  1567;C;D1032_BB;1566;;0;0;11;6,350853;0;0;64,338588140;-22,019457300;1;src=model, busbar added (not in GIS export)
  1570;C;D1036_BB;1569;;0;0;11;6,350853;0;0;64,313367660;-22,085080130;1;src=model, busbar added (not in GIS export)
  1573;C;D1040_BB;1572;;0;0;11;6,350853;0;0;64,313179830;-22,089489930;1;src=model, busbar added (not in GIS export)
  1576;C;D1041_BB;1575;;0;0;11;6,350853;0;0;64,321799730;-22,046889930;1;src=model, busbar added (not in GIS export)
  1579;C;D1043_BB;1578;;0;0;11;6,350853;0;0;64,341766790;-22,012977160;1;src=model, busbar added (not in GIS export)
  1582;C;D1045_BB;1581;;0;0;11;6,350853;0;0;64,322124990;-22,030280930;1;src=model, busbar added (not in GIS export)
  1585;C;D1049_BB;1584;;0;0;11;6,350853;0;0;64,324481070;-22,050114480;1;src=model, busbar added (not in GIS export)
  1588;C;D1050_BB;1587;;0;0;11;6,350853;0;0;64,315524010;-22,049457540;1;src=model, busbar added (not in GIS export)
  1591;C;D1051_BB;1590;;0;0;11;6,350853;0;0;64,323927160;-22,045002580;1;src=model, busbar added (not in GIS export)
  1594;C;D1054_BB;1593;;0;0;11;6,350853;0;0;64,330865640;-22,033737400;1;src=model, busbar added (not in GIS export)
  1597;C;D1055_BB;1596;;0;0;11;6,350853;0;0;64,326326050;-22,054221710;1;src=model, busbar added (not in GIS export)
  1600;C;D1056_BB;1599;;0;0;11;6,350853;0;0;64,318517740;-22,075934660;1;src=model, busbar added (not in GIS export)
  1603;C;D1058_BB;1602;;0;0;11;6,350853;0;0;64,323476570;-22,036315640;1;src=model, busbar added (not in GIS export)
  1606;C;D1059_BB;1605;;0;0;11;6,350853;0;0;64,318319200;-22,072346900;1;src=model, busbar added (not in GIS export)
  1609;C;D1061_BB;1608;;0;0;11;6,350853;0;0;64,326289430;-22,042187340;1;src=model, busbar added (not in GIS export)
  1612;C;D1062_BB;1611;;0;0;11;6,350853;0;0;64,327285340;-22,037866680;1;src=model, busbar added (not in GIS export)
  1615;C;D1066_BB;1614;;0;0;11;6,350853;0;0;64,318228360;-22,056637590;1;src=model, busbar added (not in GIS export)
  1618;C;D1067_BB;1617;;0;0;11;6,350853;0;0;64,332878650;-22,029134070;1;src=model, busbar added (not in GIS export)
  1621;C;D1069_BB;1620;;0;0;11;6,350853;0;0;64,336000750;-22,023517650;1;src=model, busbar added (not in GIS export)
  1623;C;D1005_F-11-01;1622;;0;2;11;6,350853;0;0;64,313738030;-22,086231430;1;src=ADMS, bay for route A020-1005
  1627;C;J_A020-SFAA02;259;;0;1;11;6,350853;0;0;64,322968666;-22,062114870;1;src=ADMS, cable joint
  1632;C;J_A020-SFAA03;259;;0;1;11;6,350853;0;0;64,322292938;-22,063533033;1;src=ADMS, cable joint
  1636;C;J_A020-SFAA04;259;;0;1;11;6,350853;0;0;64,320179954;-22,067261142;1;src=ADMS, cable joint
  1640;C;J_A020-SFAA05;259;;0;1;11;6,350853;0;0;64,318331047;-22,069422468;1;src=ADMS, cable joint
  1644;C;J_A020-SFAA06;259;;0;1;11;6,350853;0;0;64,316607900;-22,078945390;1;src=ADMS, cable joint
  1648;C;J_A020-SFAA07;259;;0;1;11;6,350853;0;0;64,316410477;-22,079565368;1;src=ADMS, cable joint
  1656;C;D1035_SR_drilling_rig_terminal;259;;0;0;11;6,350853;0;0;64,318589225;-22,069100782;1;src=ADMS, circuit 20 end, no load, D1035 not an active station, position = end of GIS chain A20-R20 (LUKsjá), 1110 m from A20 along the cable
  1657;C;J_A020-1035A01;259;;0;1;11;6,350853;0;0;64,325880076;-22,057750828;1;src=ADMS, cable joint
  1662;C;J_A020-1035A02;259;;0;1;11;6,350853;0;0;64,325404472;-22,056491553;1;src=ADMS, cable joint
  1666;C;J_A020-1035A03;259;;0;1;11;6,350853;0;0;64,325045912;-22,057089198;1;src=ADMS, cable joint
  1670;C;J_A020-1035A04;259;;0;1;11;6,350853;0;0;64,322473024;-22,062322842;1;src=ADMS, cable joint
  1674;C;J_A020-1035A05;259;;0;1;11;6,350853;0;0;64,320354304;-22,066989230;1;src=ADMS, cable joint
  1679;C;J_A020-1035A06;259;;0;1;11;6,350853;0;0;64,320247268;-22,067210280;1;src=ADMS, cable joint
  1688;C;D1019_F-11-01;1687;;0;2;11;6,350853;0;0;64,319388360;-22,063863730;1;src=ADMS, bay for route A020-1019
  1692;C;J_A020-1026A01;259;;0;1;11;6,350853;0;0;64,325902242;-22,057964697;1;src=ADMS, cable joint
  1697;C;J_A020-1026A02;259;;0;1;11;6,350853;0;0;64,324913437;-22,057363256;1;src=ADMS, cable joint
  1701;C;J_A020-1019A03;259;;0;1;11;6,350853;0;0;64,322565342;-22,062144706;1;src=ADMS, cable joint
  1705;C;J_A020-1019A04;259;;0;1;11;6,350853;0;0;64,320317984;-22,067056679;1;src=ADMS, cable joint
  1714;C;D1028_F-11-04;1713;;0;2;11;6,350853;0;0;64,315943600;-22,080489360;1;src=ADMS, bay for route A020-1028
  1718;C;J_A020-1028A01;259;;0;1;11;6,350853;0;0;64,325918856;-22,057891308;1;src=ADMS, cable joint
  1723;C;J_A020-1028A02;259;;0;1;11;6,350853;0;0;64,325120649;-22,057183294;1;src=ADMS, cable joint
  1727;C;J_A020-1028A03;259;;0;1;11;6,350853;0;0;64,317816326;-22,072924701;1;src=ADMS, cable joint
  1732;C;J_A020-1028A05;259;;0;1;11;6,350853;0;0;64,316722469;-22,078234371;1;src=ADMS, cable joint
  1741;C;D1049_F-11-01;1740;;0;2;11;6,350853;0;0;64,324481070;-22,050114480;1;src=ADMS, bay for route A020-1049
  1745;C;J_A020-1049A01;259;;0;1;11;6,350853;0;0;64,326102667;-22,058904227;1;src=ADMS, cable joint
  1750;C;J_A020-1049A02;259;;0;1;11;6,350853;0;0;64,325102080;-22,057018227;1;src=ADMS, cable joint
  1754;C;J_A020-1049A03;259;;0;1;11;6,350853;0;0;64,325031815;-22,056802630;1;src=ADMS, cable joint
  1763;C;D1055_F-11-01;1762;;0;2;11;6,350853;0;0;64,326326050;-22,054221710;1;src=ADMS, bay for route A020-1055
  1767;C;J_A020-1055A01;259;;0;1;11;6,350853;0;0;64,325910515;-22,057768614;1;src=ADMS, cable joint
  1772;C;J_A020-1055A02;259;;0;1;11;6,350853;0;0;64,326347518;-22,054179009;1;src=ADMS, cable joint
  1781;C;D1003_F-11-03;1780;;0;2;11;6,350853;0;0;64,314047490;-22,087873640;1;src=ADMS, bay for route 1003-1005
  1786;C;D1005_F-11-03;1785;;0;2;11;6,350853;0;0;64,313738030;-22,086231430;1;src=ADMS, bay for route 1003-1005
  1796;C;D1003_F-11-05;1795;;0;2;11;6,350853;0;0;64,314047490;-22,087873640;1;src=ADMS, bay for route 1003-1040
  1801;C;D1040_F-11-01;1800;;0;2;11;6,350853;0;0;64,313179830;-22,089489930;1;src=ADMS, bay for route 1003-1040
  1805;C;J_1003-1040A01;259;;0;1;11;6,350853;0;0;64,313636751;-22,089210373;1;src=ADMS, cable joint
  1810;C;J_1003-1040A02;259;;0;1;11;6,350853;0;0;64,313027538;-22,089813165;1;src=ADMS, cable joint
  1819;C;D1005_F-11-04;1818;;0;2;11;6,350853;0;0;64,313738030;-22,086231430;1;src=ADMS, bay for route 1005-1028
  1824;C;D1028_F-11-01;1823;;0;2;11;6,350853;0;0;64,315943600;-22,080489360;1;src=ADMS, bay for route 1005-1028
  1834;C;D1005_F-11-02;1833;;0;2;11;6,350853;0;0;64,313738030;-22,086231430;1;src=ADMS, bay for route 1005-1036
  1839;C;D1036_F-11-02;1838;;0;2;11;6,350853;0;0;64,313367660;-22,085080130;1;src=ADMS, bay for route 1005-1036
  1849;C;D1013_F-11-03;1848;;0;2;11;6,350853;0;0;64,321305500;-22,079612140;1;src=ADMS, bay for route 1012-1013
  1853;C;J_1012-1013A01;259;;0;1;11;6,350853;0;0;64,321290115;-22,082086271;1;src=ADMS, cable joint
  1863;C;D1013_F-11-01;1862;;0;2;11;6,350853;0;0;64,321305500;-22,079612140;1;src=ADMS, bay for route 1013-1020
  1868;C;D1020_F-11-04;1867;;0;2;11;6,350853;0;0;64,323358260;-22,080399550;1;src=ADMS, bay for route 1013-1020
  1872;C;J_1013-1020A01;259;;0;1;11;6,350853;0;0;64,321521387;-22,079811204;1;src=ADMS, cable joint
  1877;C;J_1013-1020A02;259;;0;1;11;6,350853;0;0;64,321735965;-22,080292247;1;src=ADMS, cable joint
  1881;C;J_1013-1020A03;259;;0;1;11;6,350853;0;0;64,322840229;-22,078423776;1;src=ADMS, cable joint
  1890;C;D1013_F-11-02;1889;;0;2;11;6,350853;0;0;64,321305500;-22,079612140;1;src=ADMS, bay for route 1013-1021
  1895;C;D1021_F-11-03;1894;;0;2;11;6,350853;0;0;64,319858920;-22,081624250;1;src=ADMS, bay for route 1013-1021
  1905;C;D1015_F-11-01;1904;;0;2;11;6,350853;0;0;64,320898540;-22,073351460;1;src=ADMS, bay for route 1015-1020
  1910;C;D1020_F-11-01;1909;;0;2;11;6,350853;0;0;64,323358260;-22,080399550;1;src=ADMS, bay for route 1015-1020
  1914;C;J_1015-1020A01;259;;0;1;11;6,350853;0;0;64,321762249;-22,075130527;1;src=ADMS, cable joint
  1924;C;D1015_F-11-02;1923;;0;2;11;6,350853;0;0;64,320898540;-22,073351460;1;src=ADMS, bay for route 1015-1046
  1929;C;D1046_F-11-01;1928;;0;2;11;6,350853;0;0;64,321713720;-22,068939960;1;src=ADMS, bay for route 1015-1046
  1939;C;D1018_F-11-01;1938;;0;2;11;6,350853;0;0;64,312128610;-22,091017820;1;src=ADMS, bay for route 1018-1040
  1944;C;D1040_F-11-02;1943;;0;2;11;6,350853;0;0;64,313179830;-22,089489930;1;src=ADMS, bay for route 1018-1040
  1948;C;J_1018-1040A01;259;;0;1;11;6,350853;0;0;64,312062847;-22,090850291;1;src=ADMS, cable joint
  1953;C;J_1018-1040A02;259;;0;1;11;6,350853;0;0;64,313002660;-22,089755476;1;src=ADMS, cable joint
  1962;C;D1029_F-11-02;1961;;0;2;11;6,350853;0;0;64,320016590;-22,055109960;1;src=ADMS, bay for route 1019-1029
  1966;C;J_1019-1029A01;259;;0;1;11;6,350853;0;0;64,319266492;-22,060775190;1;src=ADMS, cable joint
  1971;C;J_1019-1029A02;259;;0;1;11;6,350853;0;0;64,319261228;-22,060664678;1;src=ADMS, cable joint
  1975;C;J_1019-1029A03;259;;0;1;11;6,350853;0;0;64,318751923;-22,057492365;1;src=ADMS, cable joint
  1979;C;J_1019-1029A04;259;;0;1;11;6,350853;0;0;64,318733405;-22,057440458;1;src=ADMS, cable joint
  1983;C;J_1019-1029A05;259;;0;1;11;6,350853;0;0;64,319957693;-22,055023914;1;src=ADMS, cable joint
  1992;C;D1020_F-11-02;1991;;0;2;11;6,350853;0;0;64,323358260;-22,080399550;1;src=ADMS, bay for route 1020-1021
  1997;C;D1021_F-11-01;1996;;0;2;11;6,350853;0;0;64,319858920;-22,081624250;1;src=ADMS, bay for route 1020-1021
  2001;C;J_1020-1021A01;259;;0;1;11;6,350853;0;0;64,323659970;-22,081047791;1;src=ADMS, cable joint
  2006;C;J_1020-1021A02;259;;0;1;11;6,350853;0;0;64,322026968;-22,082980168;1;src=ADMS, cable joint
  2010;C;J_1020-1021A03;259;;0;1;11;6,350853;0;0;64,320993945;-22,082425597;1;src=ADMS, cable joint
  2014;C;J_1020-1021A04;259;;0;1;11;6,350853;0;0;64,319914998;-22,081782183;1;src=ADMS, cable joint
  2023;C;D1023_F-11-02;2022;;0;2;11;6,350853;0;0;64,317749290;-22,049325570;1;src=ADMS, bay for route 1023-1050
  2028;C;D1050_F-11-02;2027;;0;2;11;6,350853;0;0;64,315524010;-22,049457540;1;src=ADMS, bay for route 1023-1050
  2032;C;J_1023-1050A01;259;;0;1;11;6,350853;0;0;64,316709378;-22,046483138;1;src=ADMS, cable joint
  2037;C;J_1023-1050A02;259;;0;1;11;6,350853;0;0;64,315304976;-22,048845031;1;src=ADMS, cable joint
  2047;C;D1025_F-11-02;2046;;0;2;11;6,350853;0;0;64,316262830;-22,045486220;1;src=ADMS, bay for route 1025-1027
  2052;C;D1027_F-11-02;2051;;0;2;11;6,350853;0;0;64,314777990;-22,041633880;1;src=ADMS, bay for route 1025-1027
  2056;C;J_1025-1027A01;259;;0;1;11;6,350853;0;0;64,314844816;-22,041676126;1;src=ADMS, cable joint
  2067;C;D1025_F-11-01;2066;;0;2;11;6,350853;0;0;64,316262830;-22,045486220;1;src=ADMS, bay for route 1025-1050
  2072;C;D1050_F-11-01;2071;;0;2;11;6,350853;0;0;64,315524010;-22,049457540;1;src=ADMS, bay for route 1025-1050
  2076;C;J_1025-1050A01;259;;0;1;11;6,350853;0;0;64,316627167;-22,046402898;1;src=ADMS, cable joint
  2081;C;J_1025-1050A02;259;;0;1;11;6,350853;0;0;64,315296650;-22,048835531;1;src=ADMS, cable joint
  2090;C;D1027_F-11-01;2089;;0;2;11;6,350853;0;0;64,314777990;-22,041633880;1;src=ADMS, bay for route 1027-1030
  2095;C;D1030_F-11-02;2094;;0;2;11;6,350853;0;0;64,318025530;-22,038241350;1;src=ADMS, bay for route 1027-1030
  2099;C;J_1027-1030A01;259;;0;1;11;6,350853;0;0;64,315413676;-22,042089528;1;src=ADMS, cable joint
  2104;C;J_1027-1030A02;259;;0;1;11;6,350853;0;0;64,316057294;-22,040754847;1;src=ADMS, cable joint
  2108;C;J_1027-1030A03;259;;0;1;11;6,350853;0;0;64,316079956;-22,040707671;1;src=ADMS, cable joint
  2112;C;J_1027-1030A04;259;;0;1;11;6,350853;0;0;64,316910697;-22,038970193;1;src=ADMS, cable joint
  2121;C;D1023_F-11-01;2120;;0;2;11;6,350853;0;0;64,317749290;-22,049325570;1;src=ADMS, bay for route 1023-1066
  2126;C;D1066_F-11-02;2125;;0;2;11;6,350853;0;0;64,318228360;-22,056637590;1;src=ADMS, bay for route 1023-1066
  2130;C;J_1029-1066A01;259;;0;1;11;6,350853;0;0;64,318440086;-22,051025238;1;src=ADMS, cable joint
  2135;C;J_1029-1066A02;259;;0;1;11;6,350853;0;0;64,318681051;-22,057040168;1;src=ADMS, cable joint
  2144;C;D1030_F-11-01;2143;;0;2;11;6,350853;0;0;64,318025530;-22,038241350;1;src=ADMS, bay for route 1030-1041
  2149;C;D1041_F-11-03;2148;;0;2;11;6,350853;0;0;64,321799730;-22,046889930;1;src=ADMS, bay for route 1030-1041
  2153;C;J_1030-1041A01;259;;0;1;11;6,350853;0;0;64,319616134;-22,041773120;1;src=ADMS, cable joint
  2158;C;J_1030-1041A02;259;;0;1;11;6,350853;0;0;64,320645246;-22,043213209;1;src=ADMS, cable joint
  2167;C;D1031_F-11-01;2166;;0;2;11;6,350853;0;0;64,332454700;-22,035733600;1;src=ADMS, bay for route 1031-1032
  2172;C;D1032_F-11-01;2171;;0;2;11;6,350853;0;0;64,338588140;-22,019457300;1;src=ADMS, bay for route 1031-1032
  2176;C;J_1031-1032A01;259;;0;1;11;6,350853;0;0;64,332068237;-22,034678534;1;src=ADMS, cable joint
  2181;C;J_1031-1032A02;259;;0;1;11;6,350853;0;0;64,335558744;-22,028412102;1;src=ADMS, cable joint
  2185;C;J_1031-1032A03;259;;0;1;11;6,350853;0;0;64,338280518;-22,023482643;1;src=ADMS, cable joint
  2189;C;J_1031-1032A04;259;;0;1;11;6,350853;0;0;64,338537888;-22,022913364;1;src=ADMS, cable joint
  2198;C;D1031_F-11-02;2197;;0;2;11;6,350853;0;0;64,332454700;-22,035733600;1;src=ADMS, bay for route 1031-1054
  2203;C;D1054_F-11-02;2202;;0;2;11;6,350853;0;0;64,330865640;-22,033737400;1;src=ADMS, bay for route 1031-1054
  2213;C;D1032_F-11-02;2212;;0;2;11;6,350853;0;0;64,338588140;-22,019457300;1;src=ADMS, bay for route 1032-1043
  2218;C;D1043_F-11-02;2217;;0;2;11;6,350853;0;0;64,341766790;-22,012977160;1;src=ADMS, bay for route 1032-1043
  2228;C;D1041_F-11-01;2227;;0;2;11;6,350853;0;0;64,321799730;-22,046889930;1;src=ADMS, bay for route 1041-1045
  2233;C;D1045_F-11-01;2232;;0;2;11;6,350853;0;0;64,322124990;-22,030280930;1;src=ADMS, bay for route 1041-1045
  2237;C;J_1041-1045A01;259;;0;1;11;6,350853;0;0;64,320826907;-22,042970273;1;src=ADMS, cable joint
  2243;C;J_1041-1045A02;259;;0;1;11;6,350853;0;0;64,321610626;-22,034914347;1;src=ADMS, cable joint
  2247;C;J_1041-1045A03;259;;0;1;11;6,350853;0;0;64,322111301;-22,030396950;1;src=ADMS, cable joint
  2256;C;D1041_F-11-02;2255;;0;2;11;6,350853;0;0;64,321799730;-22,046889930;1;src=ADMS, bay for route 1041-1051
  2261;C;D1051_F-11-02;2260;;0;2;11;6,350853;0;0;64,323927160;-22,045002580;1;src=ADMS, bay for route 1041-1051
  2265;C;J_1041-1051A01;259;;0;1;11;6,350853;0;0;64,322022401;-22,046492145;1;src=ADMS, cable joint
  2270;C;J_1041-1051A02;259;;0;1;11;6,350853;0;0;64,323790473;-22,046216055;1;src=ADMS, cable joint
  2279;C;D1049_F-11-02;2278;;0;2;11;6,350853;0;0;64,324481070;-22,050114480;1;src=ADMS, bay for route 1049-1061
  2284;C;D1061_F-11-02;2283;;0;2;11;6,350853;0;0;64,326289430;-22,042187340;1;src=ADMS, bay for route 1049-1061
  2288;C;J_1049-1061A01;259;;0;1;11;6,350853;0;0;64,325490314;-22,049425763;1;src=ADMS, cable joint
  2293;C;J_1049-1061A02;259;;0;1;11;6,350853;0;0;64,326048010;-22,048264837;1;src=ADMS, cable joint
  2302;C;D1051_F-11-03;2301;;0;2;11;6,350853;0;0;64,323927160;-22,045002580;1;src=ADMS, bay for route 1051-1058
  2307;C;D1058_F-11-03;2306;;0;2;11;6,350853;0;0;64,323476570;-22,036315640;1;src=ADMS, bay for route 1051-1058
  2311;C;J_1051-1058A01;259;;0;1;11;6,350853;0;0;64,324090295;-22,042154936;1;src=ADMS, cable joint
  2321;C;D1054_F-11-01;2320;;0;2;11;6,350853;0;0;64,330865640;-22,033737400;1;src=ADMS, bay for route 1054-1067
  2326;C;D1067_F-11-03;2325;;0;2;11;6,350853;0;0;64,332878650;-22,029134070;1;src=ADMS, bay for route 1054-1067
  2336;C;D1054_F-11-04;2335;;0;2;11;6,350853;0;0;64,330865640;-22,033737400;1;src=ADMS, bay for route 1054-1055
  2341;C;D1055_F-11-02;2340;;0;2;11;6,350853;0;0;64,326326050;-22,054221710;1;src=ADMS, bay for route 1054-1055
  2345;C;J_1055-1054A01;259;;0;1;11;6,350853;0;0;64,330876068;-22,033771268;1;src=ADMS, cable joint
  2350;C;J_1055-1054A02;259;;0;1;11;6,350853;0;0;64,330246807;-22,036429722;1;src=ADMS, cable joint
  2354;C;J_1055-1054A03;259;;0;1;11;6,350853;0;0;64,328093577;-22,047269586;1;src=ADMS, cable joint
  2358;C;J_1055-1054A04;259;;0;1;11;6,350853;0;0;64,327589877;-22,052156969;1;src=ADMS, cable joint
  2367;C;D1056_F-11-01;2366;;0;2;11;6,350853;0;0;64,318517740;-22,075934660;1;src=ADMS, bay for route 1056-1059
  2372;C;D1059_F-11-02;2371;;0;2;11;6,350853;0;0;64,318319200;-22,072346900;1;src=ADMS, bay for route 1056-1059
  2382;C;D1058_F-11-02;2381;;0;2;11;6,350853;0;0;64,323476570;-22,036315640;1;src=ADMS, bay for route 1058-1062
  2387;C;D1062_F-11-01;2386;;0;2;11;6,350853;0;0;64,327285340;-22,037866680;1;src=ADMS, bay for route 1058-1062
  2391;C;J_1058-1062A01;259;;0;1;11;6,350853;0;0;64,325490771;-22,037796000;1;src=ADMS, cable joint
  2401;C;D1061_F-11-01;2400;;0;2;11;6,350853;0;0;64,326289430;-22,042187340;1;src=ADMS, bay for route 1061-1062
  2406;C;D1062_F-11-02;2405;;0;2;11;6,350853;0;0;64,327285340;-22,037866680;1;src=ADMS, bay for route 1061-1062
  2416;C;D1029_F-11-01;2415;;0;2;11;6,350853;0;0;64,320016590;-22,055109960;1;src=ADMS, bay for route 1029-1066
  2421;C;D1066_F-11-01;2420;;0;2;11;6,350853;0;0;64,318228360;-22,056637590;1;src=ADMS, bay for route 1029-1066
  2425;C;J_1066-1029A01;259;;0;1;11;6,350853;0;0;64,319514017;-22,054603514;1;src=ADMS, cable joint
  2435;C;D1067_F-11-02;2434;;0;2;11;6,350853;0;0;64,332878650;-22,029134070;1;src=ADMS, bay for route 1067-1069
  2440;C;D1069_F-11-02;2439;;0;2;11;6,350853;0;0;64,336000750;-22,023517650;1;src=ADMS, bay for route 1067-1069
  2444;C;J_1067-1068A01;259;;0;1;11;6,350853;0;0;64,333284231;-22,026140387;1;src=ADMS, cable joint
  2449;C;J_1067-1068A02;259;;0;1;11;6,350853;0;0;64,333642482;-22,025178360;1;src=ADMS, cable joint
  2453;C;J_1067-1068A03;259;;0;1;11;6,350853;0;0;64,335179467;-22,021792802;1;src=ADMS, cable joint
  2462;C;D1004_F-11-03;2461;;0;2;11;6,350853;0;0;64,313552690;-22,087644340;1;src=author, D1004 bay 3
  2467;C;D1036_F-11-01;2466;;0;2;11;6,350853;0;0;64,313367660;-22,085080130;1;src=author, D1036 bay 1 to D1004
  2471;C;J_1004-1036A01;259;;0;1;11;6,350853;0;0;64,313603108;-22,087622362;1;src=author, cable joint
  2481;C;D1003_F-11-04;2480;;0;2;11;6,350853;0;0;64,314047490;-22,087873640;1;src=author, D1003 bay 4 to D1004
  2486;C;D1004_F-11-02;2485;;0;2;11;6,350853;0;0;64,313552690;-22,087644340;1;src=author, D1004 bay 2
  2490;C;J_1003-1004A01;259;;0;1;11;6,350853;0;0;64,313601215;-22,087716704;1;src=author, cable joint
  2500;C;D1056_F-11-02;2499;;0;2;11;6,350853;0;0;64,318517740;-22,075934660;1;src=ADMS, bay for GIS route A020-1056
  2504;C;D1025_LV01_0.4kV;1551;;0;0;0,4;0,2309401;0;0;64,316262830;-22,045486220;1;src=model, LV terminal (aggregated LV load)
  2512;C;D1001_LV01_0.4kV;296;;0;0;0,4;0,2309401;0;0;64,319444610;-22,069051790;1;src=model, LV terminal (aggregated LV load)
  2520;C;D1002_LV01_0.4kV;302;;0;0;0,4;0,2309401;0;0;64,316723760;-22,085371530;1;src=model, LV terminal (aggregated LV load)
  2528;C;D1003_LV01_0.4kV;301;;0;0;0,4;0,2309401;0;0;64,314047490;-22,087873640;1;src=model, LV terminal (aggregated LV load)
  2535;C;D1004_LV01_0.4kV;1530;;0;0;0,4;0,2309401;0;0;64,313552690;-22,087644340;1;src=model, LV terminal (aggregated LV load)
  2543;C;D1005_LV01_0.4kV;1533;;0;0;0,4;0,2309401;0;0;64,313738030;-22,086231430;1;src=model, LV terminal (aggregated LV load)
  2550;C;D1005_LV02_0.4kV;1533;;0;0;0,4;0,2309401;0;0;64,313738030;-22,086231430;1;src=model, LV terminal (aggregated LV load)
  2558;C;D1005_LV03_0.4kV;1533;;0;0;0,4;0,2309401;0;0;64,313738030;-22,086231430;1;src=model, LV terminal (aggregated LV load)
  2565;C;D1008_LV01_0.4kV;304;;0;0;0,4;0,2309401;0;0;64,313667060;-22,093400340;1;src=model, LV terminal (aggregated LV load)
  2572;C;D1009_LV01_0.4kV;294;;0;0;0,4;0,2309401;0;0;64,316811890;-22,093787570;1;src=model, LV terminal (aggregated LV load)
  2579;C;D1011_LV01_0.4kV;306;;0;0;0,4;0,2309401;0;0;64,317254380;-22,088088810;1;src=model, LV terminal (aggregated LV load)
  2586;C;D1012_LV01_0.4kV;285;;0;0;0,4;0,2309401;0;0;64,318386330;-22,083632320;1;src=model, LV terminal (aggregated LV load)
  2593;C;D1013_LV01_0.4kV;1536;;0;0;0,4;0,2309401;0;0;64,321305500;-22,079612140;1;src=model, LV terminal (aggregated LV load)
  2601;C;D1014_LV01_0.4kV;295;;0;0;0,4;0,2309401;0;0;64,319403900;-22,075775980;1;src=model, LV terminal (aggregated LV load)
  2608;C;D1015_LV01_0.4kV;1539;;0;0;0,4;0,2309401;0;0;64,320898540;-22,073351460;1;src=model, LV terminal (aggregated LV load)
  2615;C;D1016_LV01_0.4kV;303;;0;0;0,4;0,2309401;0;0;64,324487540;-22,076675990;1;src=model, LV terminal (aggregated LV load)
  2622;C;D1017_LV01_0.4kV;305;;0;0;0,4;0,2309401;0;0;64,313766500;-22,094988650;1;src=model, LV terminal (aggregated LV load)
  2629;C;D1018_LV01_0.4kV;288;;0;0;0,4;0,2309401;0;0;64,312128610;-22,091017820;1;src=model, LV terminal (aggregated LV load)
  2636;C;D1019_LV01_0.4kV;1542;;0;0;0,4;0,2309401;0;0;64,319388360;-22,063863730;1;src=model, LV terminal (aggregated LV load)
  2643;C;D1020_LV01_0.4kV;300;;0;0;0,4;0,2309401;0;0;64,323358260;-22,080399550;1;src=model, LV terminal (aggregated LV load)
  2650;C;D1021_LV01_0.4kV;1545;;0;0;0,4;0,2309401;0;0;64,319858920;-22,081624250;1;src=model, LV terminal (aggregated LV load)
  2657;C;D1022_LV01_0.4kV;291;;0;0;0,4;0,2309401;0;0;64,324842720;-22,069795090;1;src=model, LV terminal (aggregated LV load)
  2664;C;D1023_LV01_0.4kV;1548;;0;0;0,4;0,2309401;0;0;64,317749290;-22,049325570;1;src=model, LV terminal (aggregated LV load)
  2671;C;D1026_LV01_0.4kV;307;;0;0;0,4;0,2309401;0;0;64,321374160;-22,066411720;1;src=model, LV terminal (aggregated LV load)
  2678;C;D1027_LV01_0.4kV;1554;;0;0;0,4;0,2309401;0;0;64,314777990;-22,041633880;1;src=model, LV terminal (aggregated LV load)
  2686;C;D1028_LV01_0.4kV;1557;;0;0;0,4;0,2309401;0;0;64,315943600;-22,080489360;1;src=model, LV terminal (aggregated LV load)
  2693;C;D1029_LV01_0.4kV;1560;;0;0;0,4;0,2309401;0;0;64,320016590;-22,055109960;1;src=model, LV terminal (aggregated LV load)
  2700;C;D1030_LV01_0.4kV;1563;;0;0;0,4;0,2309401;0;0;64,318025530;-22,038241350;1;src=model, LV terminal (aggregated LV load)
  2707;C;D1031_LV01_0.4kV;292;;0;0;0,4;0,2309401;0;0;64,332454700;-22,035733600;1;src=model, LV terminal (aggregated LV load)
  2714;C;D1032_LV01_0.4kV;1566;;0;0;0,4;0,2309401;0;0;64,338588140;-22,019457300;1;src=model, LV terminal (aggregated LV load)
  2721;C;D1034_LV01_0.4kV;299;;0;0;0,4;0,2309401;0;0;64,324734630;-22,062210990;1;src=model, LV terminal (aggregated LV load)
  2728;C;D1036_LV01_0.4kV;1569;;0;0;0,4;0,2309401;0;0;64,313367660;-22,085080130;1;src=model, LV terminal (aggregated LV load)
  2735;C;D1040_LV01_0.4kV;1572;;0;0;0,4;0,2309401;0;0;64,313179830;-22,089489930;1;src=model, LV terminal (aggregated LV load)
  2742;C;D1040_LV02_0.4kV;1572;;0;0;0,4;0,2309401;0;0;64,313179830;-22,089489930;1;src=model, LV terminal (aggregated LV load)
  2749;C;D1040_LV03_0.4kV;1572;;0;0;0,4;0,2309401;0;0;64,313179830;-22,089489930;1;src=model, LV terminal (aggregated LV load)
  2756;C;D1041_LV01_0.4kV;1575;;0;0;0,4;0,2309401;0;0;64,321799730;-22,046889930;1;src=model, LV terminal (aggregated LV load)
  2763;C;D1042_LV01_0.4kV;289;;0;0;0,4;0,2309401;0;0;64,322728590;-22,057150220;1;src=model, LV terminal (aggregated LV load)
  2770;C;D1043_LV01_0.4kV;1578;;0;0;0,4;0,2309401;0;0;64,341766790;-22,012977160;1;src=model, LV terminal (aggregated LV load)
  2777;C;D1045_LV01_0.4kV;1581;;0;0;0,4;0,2309401;0;0;64,322124990;-22,030280930;1;src=model, LV terminal (aggregated LV load)
  2785;C;D1046_LV01_0.4kV;290;;0;0;0,4;0,2309401;0;0;64,321713720;-22,068939960;1;src=model, LV terminal (aggregated LV load)
  2792;C;D1046_LV02_0.4kV;290;;0;0;0,4;0,2309401;0;0;64,321713720;-22,068939960;1;src=model, LV terminal (aggregated LV load)
  2799;C;D1049_LV01_0.4kV;1584;;0;0;0,4;0,2309401;0;0;64,324481070;-22,050114480;1;src=model, LV terminal (aggregated LV load)
  2806;C;D1049_LV02_0.4kV;1584;;0;0;0,4;0,2309401;0;0;64,324481070;-22,050114480;1;src=model, LV terminal (aggregated LV load)
  2813;C;D1050_LV01_0.4kV;1587;;0;0;0,4;0,2309401;0;0;64,315524010;-22,049457540;1;src=model, LV terminal (aggregated LV load)
  2820;C;D1051_LV01_0.4kV;1590;;0;0;0,4;0,2309401;0;0;64,323927160;-22,045002580;1;src=model, LV terminal (aggregated LV load)
  2827;C;D1052_LV01_0.4kV;287;;0;0;0,4;0,2309401;0;0;64,317087520;-22,095486840;1;src=model, LV terminal (aggregated LV load)
  2834;C;D1053_LV01_0.4kV;297;;0;0;0,4;0,2309401;0;0;64,326018590;-22,058525680;1;src=model, LV terminal (aggregated LV load)
  2841;C;D1053_LV02_0.4kV;297;;0;0;0,4;0,2309401;0;0;64,326018590;-22,058525680;1;src=model, LV terminal (aggregated LV load)
  2848;C;D1054_LV01_0.4kV;1593;;0;0;0,4;0,2309401;0;0;64,330865640;-22,033737400;1;src=model, LV terminal (aggregated LV load)
  2855;C;D1055_LV01_0.4kV;1596;;0;0;0,4;0,2309401;0;0;64,326326050;-22,054221710;1;src=model, LV terminal (aggregated LV load)
  2862;C;D1056_LV01_0.4kV;1599;;0;0;0,4;0,2309401;0;0;64,318517740;-22,075934660;1;src=model, LV terminal (aggregated LV load)
  2869;C;D1057_LV01_0.4kV;293;;0;0;0,4;0,2309401;0;0;64,324983170;-22,063309750;1;src=model, LV terminal (aggregated LV load)
  2876;C;D1058_LV01_0.4kV;1602;;0;0;0,4;0,2309401;0;0;64,323476570;-22,036315640;1;src=model, LV terminal (aggregated LV load)
  2883;C;D1059_LV01_0.4kV;1605;;0;0;0,4;0,2309401;0;0;64,318319200;-22,072346900;1;src=model, LV terminal (aggregated LV load)
  2890;C;D1061_LV01_0.4kV;1608;;0;0;0,4;0,2309401;0;0;64,326289430;-22,042187340;1;src=model, LV terminal (aggregated LV load)
  2897;C;D1062_LV01_0.4kV;1611;;0;0;0,4;0,2309401;0;0;64,327285340;-22,037866680;1;src=model, LV terminal (aggregated LV load)
  2904;C;D1066_LV01_0.4kV;1614;;0;0;0,4;0,2309401;0;0;64,318228360;-22,056637590;1;src=model, LV terminal (aggregated LV load)
  2911;C;D1067_LV01_0.4kV;1617;;0;0;0,4;0,2309401;0;0;64,332878650;-22,029134070;1;src=model, LV terminal (aggregated LV load)
  2918;C;D1067_LV02_0.4kV;1617;;0;0;0,4;0,2309401;0;0;64,332878650;-22,029134070;1;src=model, LV terminal (aggregated LV load)
  2925;C;D1069_LV01_0.4kV;1620;;0;0;0,4;0,2309401;0;0;64,336000750;-22,023517650;1;src=model, LV terminal (aggregated LV load)
  2932;C;D1070_LV01_0.4kV;298;;0;0;0,4;0,2309401;0;0;64,323043690;-22,062205680;1;src=model, LV terminal (aggregated LV load)


$$ElmTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ntnum(i);outserv(i);nntap(i);i_auto(i);ntrcn(i);usetp(r);usp_low(r);usp_up(r);t2ldc(i);desc(a:255)
********************************************************************************
*  2-Winding Transformer
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  typ_id: Type in TypTr2
*  ntnum: Number of: parallel Transformers
*  outserv: Out of Service
*  nntap: Tap Changer 1: Tap Position
*  i_auto: Auto Transformer
*  ntrcn: Automatic Tap Changing
*  usetp: Voltage Setpoint in p.u.
*  usp_low: Lower Voltage Bound in p.u.
*  usp_up: Upper Voltage Bound in p.u.
*  t2ldc: Controlled Node is at:HV:LV:EXT
********************************************************************************
  1365;C;S1;286;1364;1;0;-4;0;1;1;0,99;1,01;0;earthing=assumed_solid both sides, circuit 16, tap -4 = OLTC position 18 of 27 at winter_peak_boiler_off (TAPPST_27), sign from measured 11 kV busbar voltage
  2506;C;D1025_S-11-01;1551;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/(11)/6,3/0,4kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2514;C;D1001_S-11-01;296;2513;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '315kVA-6,3/0,4/0,23kV' 315 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2522;C;D1002_S-11-01;302;2521;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '400kVA-(11)/6,3/0,4/0,23kV' 400 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2529;C;D1003_S-11-01;301;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA-11/6,3/0,4/0,23kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2537;C;D1004_S-11-01;1530;2536;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '1250kVA - 11/0,4kV' 1250 kVA
  2544;C;D1005_S-11-01;1533;2536;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '1250kVA11/6,3/0,4kV' 1250 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2552;C;D1005_S-11-02;1533;2551;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '1600kVA/11/6,3/0,4kV' 1600 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2559;C;D1005_S-11-03;1533;2536;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '1250kVA11/6,3/0,4kV' 1250 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2566;C;D1008_S-11-01;304;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/(11)/6,3/0,4/0,23kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2573;C;D1009_S-11-01;294;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/(11)/6,3/0,4/0,23kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2580;C;D1011_S-11-01;306;2513;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '315kVA/11/6,3/0,4/0,23kV' 315 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2587;C;D1012_S-11-01;285;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA 11/6,3/0,4/0,23kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2595;C;D1013_S-11-01;1536;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA/11/6,3/0,4/0,23kV' 800 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2602;C;D1014_S-11-01;295;2521;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '400kVA/11/0,4/0,23kV' 400 kVA
  2609;C;D1015_S-11-01;1539;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/11/6/0,4/0,23kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2616;C;D1016_S-11-01;303;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/11/6/0,4/0,23kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2623;C;D1017_S-11-01;305;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/(11)/6,3/0,4/0,23kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2630;C;D1018_S-11-01;288;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating 'NULL' 500 kVA, RATING ASSUMED 500 kVA
  2637;C;D1019_S-11-01;1542;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA-11/6/0,4/0,23kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2644;C;D1020_S-11-01;300;2513;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '315kVA/6,3/0,4/0,23kV' 315 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2651;C;D1021_S-11-01;1545;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/11/0,4kV' 500 kVA
  2658;C;D1022_S-11-01;291;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/(11)/6,3/0,4/0,23kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2665;C;D1023_S-11-01;1548;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA-11/0,4kV' 800 kVA
  2672;C;D1026_S-11-01;307;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA-11/0,4kV' 800 kVA
  2680;C;D1027_S-11-01;1554;2679;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '630kVA/11/6/0,4kVA' 630 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2687;C;D1028_S-11-01;1557;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA/(11)/6/0,4kV' 800 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2694;C;D1029_S-11-01;1560;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA - 11/0,4kV' 800 kVA
  2701;C;D1030_S-11-01;1563;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA - 11/0,4kV' 800 kVA
  2708;C;D1031_S-11-01;292;2513;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '315kVA-6,3/0,4' 315 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2715;C;D1032_S-11-01;1566;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA-11/0,4kV' 800 kVA
  2722;C;D1034_S-11-01;299;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA - 11/0,4kV' 800 kVA
  2729;C;D1036_S-11-01;1569;2521;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '400kVA/11/6/0,4kV' 400 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2736;C;D1040_S-11-01;1572;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating 'NULL' 500 kVA, RATING ASSUMED 500 kVA
  2743;C;D1040_S-11-02;1572;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating 'NULL' 500 kVA, RATING ASSUMED 500 kVA
  2750;C;D1040_S-11-03;1572;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating 'NULL' 500 kVA, RATING ASSUMED 500 kVA
  2757;C;D1041_S-11-01;1575;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/11/6,3/0,4kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2764;C;D1042_S-11-01;289;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA-11/0,4kV' 500 kVA
  2771;C;D1043_S-11-01;1578;2521;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '400kVA/11/0,4kV' 400 kVA
  2779;C;D1045_S-11-01;1581;2778;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '160kVA-11/04' 160 kVA
  2786;C;D1046_S-11-01;290;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/11/6,3/0,4kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2793;C;D1046_S-11-02;290;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/11/6,3/0,4kV' 500 kVA, dual-ratio 11/6.3 modelled at 11/0.4
  2800;C;D1049_S-11-01;1584;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA-11/0,4' 500 kVA
  2807;C;D1049_S-11-02;1584;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA-11/0,4' 500 kVA
  2814;C;D1050_S-11-01;1587;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA-11/0,4' 500 kVA
  2821;C;D1051_S-11-01;1590;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA-11/0,4' 500 kVA
  2828;C;D1052_S-11-01;287;2536;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '1250kVA/11/0,4kV' 1250 kVA
  2835;C;D1053_S-11-01;297;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA-11/0,4kV' 800 kVA
  2842;C;D1053_S-11-02;297;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA-11/0,4kV' 500 kVA
  2849;C;D1054_S-11-01;1593;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA/11/0,4kV' 500 kVA
  2856;C;D1055_S-11-01;1596;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500 kVA/ 11/0,4kV' 500 kVA
  2863;C;D1056_S-11-01;1599;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA - 11/0,4kV' 500 kVA
  2870;C;D1057_S-11-01;293;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA_11/0,4kV' 800 kVA
  2877;C;D1058_S-11-01;1602;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA - 11/0,4kV' 500 kVA
  2884;C;D1059_S-11-01;1605;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA - 11/0,4kV' 500 kVA
  2891;C;D1061_S-11-01;1608;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA - 11/0,4kV' 800 kVA
  2898;C;D1062_S-11-01;1611;2505;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '500kVA - 11/0,4kV' 500 kVA
  2905;C;D1066_S-11-01;1614;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA - 11/0,4kV' 800 kVA
  2912;C;D1067_S-11-01;1617;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA-11/0,4kV' 800 kVA
  2919;C;D1067_S-11-02;1617;2594;1;1;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA - 11/0,4kV' 800 kVA
  2926;C;D1069_S-11-01;1620;2594;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '800kVA - 11/0,4kV' 800 kVA
  2933;C;D1070_S-11-01;298;2536;1;0;0;0;0;1;0,99;1,01;0;src=ADMS asset Rating '1250kVA - 11/0,4kV' 1250 kVA


$$ElmTr3;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt3nm(i);typ_id(p);outserv(i);n3tap_h(i);n3tap_m(i);n3tap_l(i);i_auto_hl(i);ictrlside(i);ntrcn(i);t3ldc(i);usetp(r);usp_low(r);usp_up(r);desc(a:255)
********************************************************************************
*  3-Winding Transformer
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  nt3nm: Number of: parallel Transformers
*  typ_id: Type in TypTr3
*  outserv: Out of Service
*  n3tap_h: Tap HV-Side: Act. Position
*  n3tap_m: Tap MV-Side: Act. Position
*  n3tap_l: Tap LV-Side: Act. Position
*  i_auto_hl: Auto Transformer:none:HV-LV:HV-MV:MV-LV
*  ictrlside: Controller for tap at:HV-Side:MV-Side:LV-Side
*  ntrcn: Automatic Tap Changing
*  t3ldc: Controlled Node is at:HV:MV:LV:EXT
*  usetp: Voltage Setpoint in p.u.
*  usp_low: Lower Voltage Bound in p.u.
*  usp_up: Upper Voltage Bound in p.u.
********************************************************************************
  1369;C;S2;286;1;1368;0;1;0;0;0;0;1;0;1;0,99;1,01;earthing=assumed_solid both sides, tertiary unloaded, circuit 07, HV tap +1 = OLTC position 10 of 21 at winter_peak_boiler_off (TAPPST_27), sign from measured 11 kV busbar voltage


$$IntFolder;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
********************************************************************************
*  Folder
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
********************************************************************************
  483;C;Layers;541
  484;C;Settings;541
  485;C;Layers;542
  486;C;Settings;542
  487;C;Library;259
  488;C;2-Winding Transformer Type;487
  489;C;3-Winding Transformer Type;487
  490;C;General Load Type;487
  491;C;Line Type;487
  492;C;Switch Type;487
  493;C;VeiturRegion;259
  494;C;VeiturSubRegion;493


$$IntGrf;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iCol(i);iVis(i);iLevel(i);rCenterX(r);rCenterY(r);sSymNam(a:80);pDataObj(p);iRot(i);rSizeX(r);rSizeY(r)
********************************************************************************
*  Graphical Net Object
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  iCol: Colour
*  iVis: Visible
*  iLevel: Layer
*  rCenterX: X-Position
*  rCenterY: Y-Position
*  sSymNam: Symbol Name
*  pDataObj: Net Data Object
*  iRot: Rotation
*  rSizeX: X-Size
*  rSizeY: Y-Size
********************************************************************************
  495;C;034_Graph;542;1;1;1;179,375;61,25;TermStrip;308;0;0,666666;1
  496;C;Akurgerði_Graph;542;1;1;1;96,25;56,875;SiteCirc;262;0;1;1
  497;C;Bakkatún 30_Graph;542;1;1;1;179,375;118,125;SiteCirc;264;0;1;1
  498;C;Breið_Graph;542;1;1;1;122,5;100,625;SiteCirc;265;0;1;1
  499;C;Bresaflöt_Graph;542;1;1;1;175;135,625;SiteCirc;266;0;1;1
  500;C;CN67845FA9-5362-472B-AB41-5CE47F_Graph;542;1;1;1;118,125;48,125;TermStrip;309;0;0,666666;1
  501;C;CN9BCEA976-BBF5-416D-9530-6149FD_Graph;542;1;1;1;157,5;122,5;TermStrip;310;0;0,666666;1
  502;C;Dalbraut 1_Graph;542;1;1;1;122,5;83,125;SiteCirc;267;0;1;1
  503;C;Esjubraut 43a_Graph;542;1;1;1;140;91,875;SiteCirc;268;0;1;1
  504;C;Graphical Net Object26;542;-16777216;1;1;106,5153;74,51852;d_lin;172;18;1;1
  505;C;Graphical Net Object27;542;-16777216;1;1;127,5224;114,3516;d_lin;173;107;1;1
  506;C;Graphical Net Object28;542;-16777216;1;1;150,2083;54,6875;d_couple;105;103;1;1
  507;C;Graphical Net Object29;542;-16777216;1;1;169,8958;91,875;d_couple;106;17;1;1
  508;C;Graphical Net Object30;542;-16777216;1;1;70;120,3125;d_lin;226;240;1;1
  509;C;Graphical Net Object31;542;-16777216;1;1;161,875;96,25;d_lin;201;141;1;1
  510;C;Graphical Net Object32;542;-16777216;1;1;140;148,75;d_lin;193;141;1;1
  511;C;H.A.B. Þjóðbraut_Graph;542;1;1;1;118,125;144,375;SiteCirc;269;0;1;1
  512;C;Kalmansvellir 6_Graph;542;1;1;1;43,75;135,625;SiteCirc;270;0;1;1
  513;C;Krókatún_Graph;542;1;1;1;144,375;74,375;SiteCirc;271;0;1;1
  514;C;Skagabraut 10A_Graph;542;1;1;1;105;126,875;SiteCirc;272;0;1;1
  515;C;Skagabraut 48_Graph;542;1;1;1;78,75;83,125;SiteCirc;273;0;1;1
  516;C;Smiðjuvellir 24_Graph;542;1;1;1;96,25;74,375;SiteCirc;274;0;1;1
  517;C;Smiðjuvellir 4_Graph;542;1;1;1;175;43,75;SiteCirc;275;0;1;1
  518;C;Smiðjuvellir 5_Graph;542;1;1;1;96,25;105;SiteCirc;276;0;1;1
  519;C;Stillholt_Graph;542;1;1;1;70;48,125;SiteCirc;277;0;1;1
  520;C;Suðurgata 16_Graph;542;1;1;1;122,5;126,875;SiteCirc;278;0;1;1
  521;C;Suðurgata 49_Graph;542;1;1;1;157,5;170,625;SiteCirc;279;0;1;1
  522;C;Vallholt 2_Graph;542;1;1;1;157,5;48,125;SiteCirc;280;0;1;1
  523;C;Vesturgata 12_Graph;542;1;1;1;83,125;135,625;SiteCirc;281;0;1;1
  524;C;Vesturgata 5_Graph;542;1;1;1;157,5;135,625;SiteCirc;282;0;1;1
  525;C;Vesturgata 62_Graph;542;1;1;1;78,75;65,625;SiteCirc;283;0;1;1
  526;C;Þjóðbraut_Graph;542;1;1;1;78,75;105;SiteCirc;284;0;1;1
  2979;C;A20_BB1_Graph;2978;1;1;1;472,5;280;TermStrip;1362;0;30,6667;1
  2980;C;A20_BB2_Graph;2978;1;1;1;472,5;245;TermStrip;1363;0;30,6667;1
  2981;C;A20_C13_Graph;2978;1;1;1;87,5;201,25;PointTerm;1451;0;1;1
  2982;C;A20_R11-113_Graph;2978;1;1;1;87,5;227,5;d_couple;1452;0;1;1
  2985;C;A20_R11-213_Graph;2978;1;1;1;96,25;227,5;d_couple;1455;0;1;1
  2988;C;A020-1026A01 (3 x 240 Al PEX 11kV)_G;2978;1;1;1;87,5;148,75;d_lin;1693;0;1;1
  2990;C;A20_C23_Graph;2978;1;1;1;122,5;201,25;PointTerm;1521;0;1;1
  2991;C;A20_R11-223_Graph;2978;1;1;1;131,25;227,5;d_couple;1522;0;1;1
  2994;C;A20_C22_Graph;2978;1;1;1;157,5;201,25;PointTerm;1514;0;1;1
  2995;C;A20_R11-122_Graph;2978;1;1;1;157,5;227,5;d_couple;1515;0;1;1
  2998;C;A20_R11-222_Graph;2978;1;1;1;166,25;227,5;d_couple;1518;0;1;1
  3001;C;A020-1028A01 (3 x 240 Al PEX 11kV)_G;2978;1;1;1;157,5;148,75;d_lin;1719;0;1;1
  3003;C;A20_C21_Graph;2978;1;1;1;192,5;201,25;PointTerm;1507;0;1;1
  3004;C;A20_R11-121_Graph;2978;1;1;1;192,5;227,5;d_couple;1508;0;1;1
  3007;C;A20_R11-221_Graph;2978;1;1;1;201,25;227,5;d_couple;1511;0;1;1
  3010;C;A020-1042A01 - 13_G;2978;1;1;1;192,5;148,75;d_lin;242;0;1;1
  3012;C;A20_C20_Graph;2978;1;1;1;227,5;201,25;PointTerm;1500;0;1;1
  3013;C;A20_R11-120_Graph;2978;1;1;1;227,5;227,5;d_couple;1501;0;1;1
  3016;C;A20_R11-220_Graph;2978;1;1;1;236,25;227,5;d_couple;1504;0;1;1
  3019;C;A020-1035A01 (3 x 240 Al PEX 11kV)_G;2978;1;1;1;227,5;148,75;d_lin;1658;0;1;1
  3021;C;A20_C19_Graph;2978;1;1;1;262,5;201,25;PointTerm;1493;0;1;1
  3022;C;A20_R11-119_Graph;2978;1;1;1;262,5;227,5;d_couple;1494;0;1;1
  3025;C;A20_R11-219_Graph;2978;1;1;1;271,25;227,5;d_couple;1497;0;1;1
  3028;C;A020-1056A01 - 13_G;2978;1;1;1;262,5;148,75;d_lin;247;0;1;1
  3030;C;A20_C05_Graph;2978;1;1;1;297,5;201,25;PointTerm;1399;0;1;1
  3031;C;A20_R11-105_Graph;2978;1;1;1;297,5;227,5;d_couple;1400;0;1;1
  3034;C;A20_R11-205_Graph;2978;1;1;1;306,25;227,5;d_couple;1403;0;1;1
  3037;C;A020-1070A01 - 13_G;2978;1;1;1;297,5;148,75;d_lin;255;0;1;1
  3039;C;A20_C14_Graph;2978;1;1;1;332,5;201,25;PointTerm;1458;0;1;1
  3040;C;A20_R11-114_Graph;2978;1;1;1;332,5;227,5;d_couple;1459;0;1;1
  3043;C;A20_R11-214_Graph;2978;1;1;1;341,25;227,5;d_couple;1462;0;1;1
  3046;C;A20_C06_Graph;2978;1;1;1;402,5;201,25;PointTerm;1406;0;1;1
  3047;C;A20_R11-106_Graph;2978;1;1;1;402,5;227,5;d_couple;1407;0;1;1
  3050;C;A20_R11-206_Graph;2978;1;1;1;411,25;227,5;d_couple;1410;0;1;1
  3053;C;A020-1014A01 - 13_G;2978;1;1;1;402,5;148,75;d_lin;231;0;1;1
  3055;C;A20_C11_Graph;2978;1;1;1;437,5;201,25;PointTerm;1441;0;1;1
  3056;C;A20_R11-111_Graph;2978;1;1;1;437,5;227,5;d_couple;1442;0;1;1
  3059;C;A20_R11-211_Graph;2978;1;1;1;446,25;227,5;d_couple;1445;0;1;1
  3062;C;A020-1055A01 (3 x 240 Al PEX 11kV)_G;2978;1;1;1;437,5;148,75;d_lin;1768;0;1;1
  3064;C;A20_C10_Graph;2978;1;1;1;472,5;201,25;PointTerm;1434;0;1;1
  3065;C;A20_R11-110_Graph;2978;1;1;1;472,5;227,5;d_couple;1435;0;1;1
  3068;C;A20_R11-210_Graph;2978;1;1;1;481,25;227,5;d_couple;1438;0;1;1
  3071;C;A020-1053A01 - 13_G;2978;1;1;1;472,5;148,75;d_lin;246;0;1;1
  3073;C;A20_C08_Graph;2978;1;1;1;507,5;201,25;PointTerm;1420;0;1;1
  3074;C;A20_R11-108_Graph;2978;1;1;1;507,5;227,5;d_couple;1421;0;1;1
  3077;C;A20_R11-208_Graph;2978;1;1;1;516,25;227,5;d_couple;1424;0;1;1
  3080;C;A020-1049A01 (3 x 240 Al PEX 11kV)_G;2978;1;1;1;507,5;148,75;d_lin;1746;0;1;1
  3082;C;A20_C09_Graph;2978;1;1;1;542,5;201,25;PointTerm;1427;0;1;1
  3083;C;A20_R11-109_Graph;2978;1;1;1;542,5;227,5;d_couple;1428;0;1;1
  3086;C;A20_R11-209_Graph;2978;1;1;1;551,25;227,5;d_couple;1431;0;1;1
  3089;C;A020-1031A01 - 13_G;2978;1;1;1;542,5;148,75;d_lin;236;0;1;1
  3091;C;A20_C18_Graph;2978;1;1;1;577,5;201,25;PointTerm;1486;0;1;1
  3092;C;A20_R11-118_Graph;2978;1;1;1;577,5;227,5;d_couple;1487;0;1;1
  3095;C;A20_R11-218_Graph;2978;1;1;1;586,25;227,5;d_couple;1490;0;1;1
  3098;C;A20_C17_Graph;2978;1;1;1;612,5;201,25;PointTerm;1479;0;1;1
  3099;C;A20_R11-117_Graph;2978;1;1;1;612,5;227,5;d_couple;1480;0;1;1
  3102;C;A20_R11-217_Graph;2978;1;1;1;621,25;227,5;d_couple;1483;0;1;1
  3105;C;A20_C15_Graph;2978;1;1;1;647,5;201,25;PointTerm;1465;0;1;1
  3106;C;A20_R11-115_Graph;2978;1;1;1;647,5;227,5;d_couple;1466;0;1;1
  3109;C;A20_R11-215_Graph;2978;1;1;1;656,25;227,5;d_couple;1469;0;1;1
  3112;C;A20_C04_Graph;2978;1;1;1;682,5;201,25;PointTerm;1392;0;1;1
  3113;C;A20_R11-104_Graph;2978;1;1;1;682,5;227,5;d_couple;1393;0;1;1
  3116;C;A20_R11-204_Graph;2978;1;1;1;691,25;227,5;d_couple;1396;0;1;1
  3119;C;A020-SFAA02 (3 x 240 AL PEX 11kV)_G;2978;1;1;1;682,5;148,75;d_lin;1628;0;1;1
  3121;C;A20_C03_Graph;2978;1;1;1;717,5;201,25;PointTerm;1385;0;1;1
  3122;C;A20_R11-103_Graph;2978;1;1;1;717,5;227,5;d_couple;1386;0;1;1
  3125;C;A20_R11-203_Graph;2978;1;1;1;726,25;227,5;d_couple;1389;0;1;1
  3128;C;A20_C16_Graph;2978;1;1;1;752,5;201,25;PointTerm;1472;0;1;1
  3129;C;A20_R11-116_Graph;2978;1;1;1;752,5;227,5;d_couple;1473;0;1;1
  3132;C;A20_R11-216_Graph;2978;1;1;1;761,25;227,5;d_couple;1476;0;1;1
  3135;C;S1_Graph;2978;1;1;1;752,5;148,75;d_tr2;1365;180;1;1
  3138;C;A20_C07_Graph;2978;1;1;1;787,5;201,25;PointTerm;1413;0;1;1
  3139;C;A20_R11-107_Graph;2978;1;1;1;787,5;227,5;d_couple;1414;0;1;1
  3142;C;A20_R11-207_Graph;2978;1;1;1;796,25;227,5;d_couple;1417;0;1;1
  3145;C;S2_Graph;2978;1;1;1;785,3125;148,75;d_tr3;1369;180;1;1
  3149;C;S2_tertiary_Graph;2978;1;1;1;802,8125;148,75;PointTerm;1372;0;1;1
  3150;C;A20_C02_Graph;2978;1;1;1;822,5;201,25;PointTerm;1381;0;1;1
  3151;C;A20_R11-102_Graph;2978;1;1;1;822,5;227,5;d_couple;1382;0;1;1
  3154;C;A20_C01_Graph;2978;1;1;1;857,5;201,25;PointTerm;1374;0;1;1
  3155;C;A20_R11-101_Graph;2978;1;1;1;857,5;227,5;d_couple;1375;0;1;1
  3158;C;A20_R11-201_Graph;2978;1;1;1;866,25;227,5;d_couple;1378;0;1;1
  3161;C;A20_R11-112_Graph;2978;1;1;1;367,5;262,5;d_couple;1448;0;1;1
  3164;C;A20_66kV_Graph;2978;1;1;1;770;78,75;TermStrip;1358;0;2,6667;1
  3165;C;Landsnet_66kV_Graph;2978;1;1;1;770;43,75;d_net;1359;0;1;1

$$IntGrfcon;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);rX:SIZEROW(i);rX:0(r);rX:1(r);rX:2(r);rX:3(r);rY:SIZEROW(i);rY:0(r);rY:1(r);rY:2(r);rY:3(r);iDatConNr(i)
********************************************************************************
*  Graphical Connection
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  rX:SIZEROW: Number of rows for attribute 'rX'
*  rX: X
*  rY:SIZEROW: Number of rows for attribute 'rY'
*  rY: Y
*  iDatConNr: Internal Connection Number
********************************************************************************
  527;C;GCO_1;504;2;106,515312857937;97,8222924694649;;;2;74,5185197896956;100,912039579391;;;0
  528;C;GCO_2;504;2;106,515312857937;115,20833324641;;;2;74,5185197896956;48,125;;;1
  529;C;GCO_1;505;2;127,522355992341;100,461378738272;;;2;114,351625534039;106,203251068078;;;0
  530;C;GCO_2;505;2;127,522355992341;154,58333324641;;;2;114,351625534039;122,5;;;1
  531;C;GCO_1;506;2;148,074187035485;121,04166675359;;;2;54,2073170724897;48,125;;;0
  532;C;GCO_2;506;2;152,342479718105;179,375;;;2;55,1676829275103;61,25;;;1
  533;C;GCO_1;507;2;169,249025224346;160,41666675359;;;2;93,964687886725;122,5;;;0
  534;C;GCO_2;507;2;170,542641529244;179,375;;;2;89,785312113275;61,25;;;1
  535;C;GCO_1;508;2;70;92,4667347919549;;;2;120,3125;107,206904704693;;;0
  536;C;GCO_2;508;2;70;47,533265208045;;;2;120,3125;133,418095295307;;;1
  537;C;GCO_1;509;2;161,875;147,111101838784;;;2;96,25;77,7951272984795;;;0
  538;C;GCO_2;509;2;161,875;176,638898161216;;;2;96,25;114,70487270152;;;1
  539;C;GCO_1;510;2;140;125,236101838784;;;2;148,75;130,29512729848;;;0
  540;C;GCO_2;510;2;140;154,763898161216;;;2;148,75;167,20487270152;;;1
  2983;C;GCO_2;2982;2;87,5;87,5;;;2;229,6875;280;;;1
  2984;C;GCO_1;2982;2;87,5;87,5;;;2;225,3125;201,25;;;0
  2986;C;GCO_2;2985;2;96,25;96,25;;;2;229,6875;245;;;1
  2987;C;GCO_1;2985;3;96,25;96,25;87,5;;3;225,3125;201,25;201,25;;0
  2989;C;GCO_1;2988;2;87,5;87,5;;;2;148,75;201,25;;;0
  2992;C;GCO_2;2991;2;131,25;131,25;;;2;229,6875;245;;;1
  2993;C;GCO_1;2991;3;131,25;131,25;122,5;;3;225,3125;201,25;201,25;;0
  2996;C;GCO_2;2995;2;157,5;157,5;;;2;229,6875;280;;;1
  2997;C;GCO_1;2995;2;157,5;157,5;;;2;225,3125;201,25;;;0
  2999;C;GCO_2;2998;2;166,25;166,25;;;2;229,6875;245;;;1
  3000;C;GCO_1;2998;3;166,25;166,25;157,5;;3;225,3125;201,25;201,25;;0
  3002;C;GCO_1;3001;2;157,5;157,5;;;2;148,75;201,25;;;0
  3005;C;GCO_2;3004;2;192,5;192,5;;;2;229,6875;280;;;1
  3006;C;GCO_1;3004;2;192,5;192,5;;;2;225,3125;201,25;;;0
  3008;C;GCO_2;3007;2;201,25;201,25;;;2;229,6875;245;;;1
  3009;C;GCO_1;3007;3;201,25;201,25;192,5;;3;225,3125;201,25;201,25;;0
  3011;C;GCO_2;3010;2;192,5;192,5;;;2;148,75;201,25;;;1
  3014;C;GCO_2;3013;2;227,5;227,5;;;2;229,6875;280;;;1
  3015;C;GCO_1;3013;2;227,5;227,5;;;2;225,3125;201,25;;;0
  3017;C;GCO_2;3016;2;236,25;236,25;;;2;229,6875;245;;;1
  3018;C;GCO_1;3016;3;236,25;236,25;227,5;;3;225,3125;201,25;201,25;;0
  3020;C;GCO_1;3019;2;227,5;227,5;;;2;148,75;201,25;;;0
  3023;C;GCO_2;3022;2;262,5;262,5;;;2;229,6875;280;;;1
  3024;C;GCO_1;3022;2;262,5;262,5;;;2;225,3125;201,25;;;0
  3026;C;GCO_2;3025;2;271,25;271,25;;;2;229,6875;245;;;1
  3027;C;GCO_1;3025;3;271,25;271,25;262,5;;3;225,3125;201,25;201,25;;0
  3029;C;GCO_2;3028;2;262,5;262,5;;;2;148,75;201,25;;;1
  3032;C;GCO_2;3031;2;297,5;297,5;;;2;229,6875;280;;;1
  3033;C;GCO_1;3031;2;297,5;297,5;;;2;225,3125;201,25;;;0
  3035;C;GCO_2;3034;2;306,25;306,25;;;2;229,6875;245;;;1
  3036;C;GCO_1;3034;3;306,25;306,25;297,5;;3;225,3125;201,25;201,25;;0
  3038;C;GCO_2;3037;2;297,5;297,5;;;2;148,75;201,25;;;1
  3041;C;GCO_2;3040;2;332,5;332,5;;;2;229,6875;280;;;1
  3042;C;GCO_1;3040;2;332,5;332,5;;;2;225,3125;201,25;;;0
  3044;C;GCO_2;3043;2;341,25;341,25;;;2;229,6875;245;;;1
  3045;C;GCO_1;3043;3;341,25;341,25;332,5;;3;225,3125;201,25;201,25;;0
  3048;C;GCO_2;3047;2;402,5;402,5;;;2;229,6875;280;;;1
  3049;C;GCO_1;3047;2;402,5;402,5;;;2;225,3125;201,25;;;0
  3051;C;GCO_2;3050;2;411,25;411,25;;;2;229,6875;245;;;1
  3052;C;GCO_1;3050;3;411,25;411,25;402,5;;3;225,3125;201,25;201,25;;0
  3054;C;GCO_2;3053;2;402,5;402,5;;;2;148,75;201,25;;;1
  3057;C;GCO_2;3056;2;437,5;437,5;;;2;229,6875;280;;;1
  3058;C;GCO_1;3056;2;437,5;437,5;;;2;225,3125;201,25;;;0
  3060;C;GCO_2;3059;2;446,25;446,25;;;2;229,6875;245;;;1
  3061;C;GCO_1;3059;3;446,25;446,25;437,5;;3;225,3125;201,25;201,25;;0
  3063;C;GCO_1;3062;2;437,5;437,5;;;2;148,75;201,25;;;0
  3066;C;GCO_2;3065;2;472,5;472,5;;;2;229,6875;280;;;1
  3067;C;GCO_1;3065;2;472,5;472,5;;;2;225,3125;201,25;;;0
  3069;C;GCO_2;3068;2;481,25;481,25;;;2;229,6875;245;;;1
  3070;C;GCO_1;3068;3;481,25;481,25;472,5;;3;225,3125;201,25;201,25;;0
  3072;C;GCO_1;3071;2;472,5;472,5;;;2;148,75;201,25;;;0
  3075;C;GCO_2;3074;2;507,5;507,5;;;2;229,6875;280;;;1
  3076;C;GCO_1;3074;2;507,5;507,5;;;2;225,3125;201,25;;;0
  3078;C;GCO_2;3077;2;516,25;516,25;;;2;229,6875;245;;;1
  3079;C;GCO_1;3077;3;516,25;516,25;507,5;;3;225,3125;201,25;201,25;;0
  3081;C;GCO_1;3080;2;507,5;507,5;;;2;148,75;201,25;;;0
  3084;C;GCO_2;3083;2;542,5;542,5;;;2;229,6875;280;;;1
  3085;C;GCO_1;3083;2;542,5;542,5;;;2;225,3125;201,25;;;0
  3087;C;GCO_2;3086;2;551,25;551,25;;;2;229,6875;245;;;1
  3088;C;GCO_1;3086;3;551,25;551,25;542,5;;3;225,3125;201,25;201,25;;0
  3090;C;GCO_2;3089;2;542,5;542,5;;;2;148,75;201,25;;;1
  3093;C;GCO_2;3092;2;577,5;577,5;;;2;229,6875;280;;;1
  3094;C;GCO_1;3092;2;577,5;577,5;;;2;225,3125;201,25;;;0
  3096;C;GCO_2;3095;2;586,25;586,25;;;2;229,6875;245;;;1
  3097;C;GCO_1;3095;3;586,25;586,25;577,5;;3;225,3125;201,25;201,25;;0
  3100;C;GCO_2;3099;2;612,5;612,5;;;2;229,6875;280;;;1
  3101;C;GCO_1;3099;2;612,5;612,5;;;2;225,3125;201,25;;;0
  3103;C;GCO_2;3102;2;621,25;621,25;;;2;229,6875;245;;;1
  3104;C;GCO_1;3102;3;621,25;621,25;612,5;;3;225,3125;201,25;201,25;;0
  3107;C;GCO_2;3106;2;647,5;647,5;;;2;229,6875;280;;;1
  3108;C;GCO_1;3106;2;647,5;647,5;;;2;225,3125;201,25;;;0
  3110;C;GCO_2;3109;2;656,25;656,25;;;2;229,6875;245;;;1
  3111;C;GCO_1;3109;3;656,25;656,25;647,5;;3;225,3125;201,25;201,25;;0
  3114;C;GCO_2;3113;2;682,5;682,5;;;2;229,6875;280;;;1
  3115;C;GCO_1;3113;2;682,5;682,5;;;2;225,3125;201,25;;;0
  3117;C;GCO_2;3116;2;691,25;691,25;;;2;229,6875;245;;;1
  3118;C;GCO_1;3116;3;691,25;691,25;682,5;;3;225,3125;201,25;201,25;;0
  3120;C;GCO_1;3119;2;682,5;682,5;;;2;148,75;201,25;;;0
  3123;C;GCO_2;3122;2;717,5;717,5;;;2;229,6875;280;;;1
  3124;C;GCO_1;3122;2;717,5;717,5;;;2;225,3125;201,25;;;0
  3126;C;GCO_2;3125;2;726,25;726,25;;;2;229,6875;245;;;1
  3127;C;GCO_1;3125;3;726,25;726,25;717,5;;3;225,3125;201,25;201,25;;0
  3130;C;GCO_2;3129;2;752,5;752,5;;;2;229,6875;280;;;1
  3131;C;GCO_1;3129;2;752,5;752,5;;;2;225,3125;201,25;;;0
  3133;C;GCO_2;3132;2;761,25;761,25;;;2;229,6875;245;;;1
  3134;C;GCO_1;3132;3;761,25;761,25;752,5;;3;225,3125;201,25;201,25;;0
  3136;C;GCO_2;3135;2;752,5;752,5;;;2;153,125;201,25;;;1
  3137;C;GCO_1;3135;2;752,5;752,5;;;2;144,375;78,75;;;0
  3140;C;GCO_2;3139;2;787,5;787,5;;;2;229,6875;280;;;1
  3141;C;GCO_1;3139;2;787,5;787,5;;;2;225,3125;201,25;;;0
  3143;C;GCO_2;3142;2;796,25;796,25;;;2;229,6875;245;;;1
  3144;C;GCO_1;3142;3;796,25;796,25;787,5;;3;225,3125;201,25;201,25;;0
  3146;C;GCO_2;3145;2;787,5;787,5;;;2;153,125;201,25;;;1
  3147;C;GCO_1;3145;2;785,3125;785,3125;;;2;144,375;78,75;;;0
  3148;C;GCO_3;3145;2;798,4375;802,8125;;;2;148,75;148,75;;;2
  3152;C;GCO_2;3151;2;822,5;822,5;;;2;229,6875;280;;;1
  3153;C;GCO_1;3151;2;822,5;822,5;;;2;225,3125;201,25;;;0
  3156;C;GCO_2;3155;2;857,5;857,5;;;2;229,6875;280;;;1
  3157;C;GCO_1;3155;2;857,5;857,5;;;2;225,3125;201,25;;;0
  3159;C;GCO_2;3158;2;866,25;866,25;;;2;229,6875;245;;;1
  3160;C;GCO_1;3158;3;866,25;866,25;857,5;;3;225,3125;201,25;201,25;;0
  3162;C;GCO_1;3161;2;367,5;367,5;;;2;264,6875;280;;;0
  3163;C;GCO_2;3161;2;367,5;367,5;;;2;260,3125;245;;;1
  3166;C;GCO_1;3165;2;770;770;;;2;48,125;78,75;;;0

$$IntGrfnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);snap_on(i);ortho_on(i);pDataFolder(p)
********************************************************************************
*  Graphic
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  snap_on: Drawing aids: Snap elements to grid
*  ortho_on: Drawing aids: Line routing
*  pDataFolder: Target folder for network elements in ElmNet,BlkDef,IntFolder,ElmSubstat,ElmTrfstat,ElmSite,ElmBranch,ElmSubmodel,ElmFolder,IntTemplate
********************************************************************************
  541;C;Geographic;;0;0;259
  542;C;VeiturRegion;;1;1;259
  2978;C;Millispennustæði 20-1;;1;1;286

$$IntRef;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);obj_id(p)
********************************************************************************
*  Reference
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  obj_id: Reference
********************************************************************************


$$Matrix;FID(a:40);MatRow(i);MatColumn(i);Val(r)
********************************************************************************
*  
*
*  FID: Unique identifier for DGS file
*  MatRow: Row of the matrix.
*  MatColumn: Column of the matrix.
*  Val: Value of the matrix.
********************************************************************************
  Matrix_51;0;0;64,319462319
  Matrix_51;0;1;-22,069047125
  Matrix_51;1;0;64,319463585
  Matrix_51;1;1;-22,069046584
  Matrix_51;2;0;64,319464398
  Matrix_51;2;1;-22,069057529
  Matrix_51;3;0;64,319558534
  Matrix_51;3;1;-22,069028541
  Matrix_51;4;0;64,319681881
  Matrix_51;4;1;-22,069053128
  Matrix_51;5;0;64,319701598
  Matrix_51;5;1;-22,06905706
  Matrix_51;6;0;64,319698879
  Matrix_51;6;1;-22,069132235
  Matrix_52;0;0;64,319698879
  Matrix_52;0;1;-22,069132235
  Matrix_52;1;0;64,31969482
  Matrix_52;1;1;-22,069244414
  Matrix_52;2;0;64,319696335
  Matrix_52;2;1;-22,069306828
  Matrix_52;3;0;64,319600635
  Matrix_52;3;1;-22,072169594
  Matrix_52;4;0;64,31958333
  Matrix_52;4;1;-22,072218095
  Matrix_52;5;0;64,319538515
  Matrix_52;5;1;-22,073515392
  Matrix_52;6;0;64,319523643
  Matrix_52;6;1;-22,073874824
  Matrix_52;7;0;64,319515784
  Matrix_52;7;1;-22,074077083
  Matrix_52;8;0;64,319510231
  Matrix_52;8;1;-22,074095982
  Matrix_52;9;0;64,319507621
  Matrix_52;9;1;-22,074123526
  Matrix_53;0;0;64,317712648
  Matrix_53;0;1;-22,07936438
  Matrix_53;1;0;64,317700559
  Matrix_53;1;1;-22,079404361
  Matrix_53;2;0;64,317689001
  Matrix_53;2;1;-22,079454982
  Matrix_53;3;0;64,317669973
  Matrix_53;3;1;-22,079541467
  Matrix_54;0;0;64,31671435
  Matrix_54;0;1;-22,085348136
  Matrix_54;1;0;64,316711641
  Matrix_54;1;1;-22,085343183
  Matrix_54;2;0;64,316715107
  Matrix_54;2;1;-22,08533302
  Matrix_54;3;0;64,316476999
  Matrix_54;3;1;-22,084908755
  Matrix_54;4;0;64,316680205
  Matrix_54;4;1;-22,084310542
  Matrix_54;5;0;64,316721231
  Matrix_54;5;1;-22,084192225
  Matrix_54;6;0;64,316729115
  Matrix_54;6;1;-22,084121049
  Matrix_54;7;0;64,316718175
  Matrix_54;7;1;-22,083754868
  Matrix_54;8;0;64,316731113
  Matrix_54;8;1;-22,083739332
  Matrix_54;9;0;64,316819518
  Matrix_54;9;1;-22,083347715
  Matrix_54;10;0;64,316968961
  Matrix_54;10;1;-22,082690414
  Matrix_54;11;0;64,316999754
  Matrix_54;11;1;-22,082552255
  Matrix_54;12;0;64,317194593
  Matrix_54;12;1;-22,081677649
  Matrix_54;13;0;64,317379545
  Matrix_54;13;1;-22,080847307
  Matrix_54;14;0;64,317490412
  Matrix_54;14;1;-22,080349996
  Matrix_54;15;0;64,31765942
  Matrix_54;15;1;-22,079578011
  Matrix_54;16;0;64,317663813
  Matrix_54;16;1;-22,079569439
  Matrix_54;17;0;64,317669973
  Matrix_54;17;1;-22,079541467
  Matrix_55;0;0;64,31946158
  Matrix_55;0;1;-22,069036932
  Matrix_55;1;0;64,319464074
  Matrix_55;1;1;-22,069036087
  Matrix_55;2;0;64,319464908
  Matrix_55;2;1;-22,06904915
  Matrix_55;3;0;64,319558951
  Matrix_55;3;1;-22,069018136
  Matrix_55;4;0;64,319680154
  Matrix_55;4;1;-22,069040338
  Matrix_55;5;0;64,319688805
  Matrix_55;5;1;-22,069041928
  Matrix_55;6;0;64,319692983
  Matrix_55;6;1;-22,069042686
  Matrix_55;7;0;64,319702269
  Matrix_55;7;1;-22,069044388
  Matrix_55;8;0;64,319702927
  Matrix_55;8;1;-22,069025523
  Matrix_55;9;0;64,31970334
  Matrix_55;9;1;-22,069013626
  Matrix_55;10;0;64,319703678
  Matrix_55;10;1;-22,069003978
  Matrix_55;11;0;64,319704022
  Matrix_55;11;1;-22,06899404
  Matrix_55;12;0;64,319716222
  Matrix_55;12;1;-22,068643261
  Matrix_55;13;0;64,319704269
  Matrix_55;13;1;-22,068624859
  Matrix_56;0;0;64,32005527
  Matrix_56;0;1;-22,067610376
  Matrix_56;1;0;64,320053931
  Matrix_56;1;1;-22,067708244
  Matrix_56;2;0;64,320019588
  Matrix_56;2;1;-22,067789748
  Matrix_56;3;0;64,319985692
  Matrix_56;3;1;-22,067881761
  Matrix_56;4;0;64,319954026
  Matrix_56;4;1;-22,067974577
  Matrix_56;5;0;64,319944925
  Matrix_56;5;1;-22,068003164
  Matrix_56;6;0;64,319943208
  Matrix_56;6;1;-22,068032922
  Matrix_56;7;0;64,319949211
  Matrix_56;7;1;-22,068125079
  Matrix_56;8;0;64,319954235
  Matrix_56;8;1;-22,068207674
  Matrix_56;9;0;64,319953929
  Matrix_56;9;1;-22,06829168
  Matrix_56;10;0;64,319928884
  Matrix_56;10;1;-22,068317436
  Matrix_56;11;0;64,319871097
  Matrix_56;11;1;-22,068334949
  Matrix_56;12;0;64,319832554
  Matrix_56;12;1;-22,068356875
  Matrix_56;13;0;64,319783656
  Matrix_56;13;1;-22,068377768
  Matrix_56;14;0;64,319750608
  Matrix_56;14;1;-22,068418848
  Matrix_56;15;0;64,319728329
  Matrix_56;15;1;-22,068428381
  Matrix_56;16;0;64,319698943
  Matrix_56;16;1;-22,068460853
  Matrix_56;17;0;64,3196881
  Matrix_56;17;1;-22,068512493
  Matrix_56;18;0;64,319698537
  Matrix_56;18;1;-22,068566013
  Matrix_56;19;0;64,319704269
  Matrix_56;19;1;-22,068624859
  Matrix_57;0;0;64,321369403
  Matrix_57;0;1;-22,066375138
  Matrix_57;1;0;64,321367628
  Matrix_57;1;1;-22,066378949
  Matrix_57;2;0;64,321358057
  Matrix_57;2;1;-22,06635491
  Matrix_57;3;0;64,321351514
  Matrix_57;3;1;-22,066189633
  Matrix_57;4;0;64,321176326
  Matrix_57;4;1;-22,065722984
  Matrix_57;5;0;64,321094579
  Matrix_57;5;1;-22,065506417
  Matrix_57;6;0;64,321073626
  Matrix_57;6;1;-22,065545697
  Matrix_57;7;0;64,320971689
  Matrix_57;7;1;-22,065738492
  Matrix_57;8;0;64,320855251
  Matrix_57;8;1;-22,065974495
  Matrix_57;9;0;64,320746948
  Matrix_57;9;1;-22,066197764
  Matrix_57;10;0;64,320634466
  Matrix_57;10;1;-22,066427912
  Matrix_57;11;0;64,320505219
  Matrix_57;11;1;-22,06668678
  Matrix_57;12;0;64,320416461
  Matrix_57;12;1;-22,066867847
  Matrix_57;13;0;64,320302515
  Matrix_57;13;1;-22,067105707
  Matrix_57;14;0;64,320234
  Matrix_57;14;1;-22,067245672
  Matrix_57;15;0;64,320162378
  Matrix_57;15;1;-22,06739287
  Matrix_57;16;0;64,320101836
  Matrix_57;16;1;-22,067521512
  Matrix_57;17;0;64,32005527
  Matrix_57;17;1;-22,067610376
  Matrix_58;0;0;64,314040283
  Matrix_58;0;1;-22,087912541
  Matrix_58;1;0;64,314040406
  Matrix_58;1;1;-22,087918663
  Matrix_58;2;0;64,314057731
  Matrix_58;2;1;-22,087916697
  Matrix_58;3;0;64,314058208
  Matrix_58;3;1;-22,087942546
  Matrix_58;4;0;64,314067618
  Matrix_58;4;1;-22,088473482
  Matrix_58;5;0;64,314120282
  Matrix_58;5;1;-22,08846673
  Matrix_58;6;0;64,314245067
  Matrix_58;6;1;-22,088451693
  Matrix_58;7;0;64,314443116
  Matrix_58;7;1;-22,088428271
  Matrix_58;8;0;64,314493001
  Matrix_58;8;1;-22,088352294
  Matrix_58;9;0;64,314681652
  Matrix_58;9;1;-22,08807083
  Matrix_58;10;0;64,314684091
  Matrix_58;10;1;-22,088079507
  Matrix_58;11;0;64,314717612
  Matrix_58;11;1;-22,088195261
  Matrix_58;12;0;64,31474033
  Matrix_58;12;1;-22,088180573
  Matrix_58;13;0;64,314765482
  Matrix_58;13;1;-22,088138164
  Matrix_58;14;0;64,314889968
  Matrix_58;14;1;-22,087948993
  Matrix_58;15;0;64,315140167
  Matrix_58;15;1;-22,087572043
  Matrix_58;16;0;64,315148708
  Matrix_58;16;1;-22,087559533
  Matrix_58;17;0;64,315154116
  Matrix_58;17;1;-22,087569645
  Matrix_58;18;0;64,315252499
  Matrix_58;18;1;-22,087421395
  Matrix_58;19;0;64,315426886
  Matrix_58;19;1;-22,087153811
  Matrix_58;20;0;64,315572953
  Matrix_58;20;1;-22,08693351
  Matrix_58;21;0;64,315779183
  Matrix_58;21;1;-22,0866217
  Matrix_58;22;0;64,315939725
  Matrix_58;22;1;-22,086376953
  Matrix_58;23;0;64,315969873
  Matrix_58;23;1;-22,086315408
  Matrix_58;24;0;64,315983526
  Matrix_58;24;1;-22,086307438
  Matrix_58;25;0;64,31604349
  Matrix_58;25;1;-22,086128162
  Matrix_58;26;0;64,316051509
  Matrix_58;26;1;-22,086114624
  Matrix_58;27;0;64,316084855
  Matrix_58;27;1;-22,086014504
  Matrix_58;28;0;64,316153509
  Matrix_58;28;1;-22,085818834
  Matrix_58;29;0;64,316207873
  Matrix_58;29;1;-22,085660715
  Matrix_58;30;0;64,316313042
  Matrix_58;30;1;-22,085351255
  Matrix_58;31;0;64,316387029
  Matrix_58;31;1;-22,085134621
  Matrix_58;32;0;64,316447103
  Matrix_58;32;1;-22,084958723
  Matrix_58;33;0;64,316692883
  Matrix_58;33;1;-22,085397561
  Matrix_58;34;0;64,31670881
  Matrix_58;34;1;-22,085351252
  Matrix_58;35;0;64,316711569
  Matrix_58;35;1;-22,085356246
  Matrix_59;0;0;64,313675917
  Matrix_59;0;1;-22,093417756
  Matrix_59;1;0;64,313679106
  Matrix_59;1;1;-22,093428655
  Matrix_59;2;0;64,313683496
  Matrix_59;2;1;-22,093421556
  Matrix_59;3;0;64,313698272
  Matrix_59;3;1;-22,093464408
  Matrix_59;4;0;64,313711195
  Matrix_59;4;1;-22,093468668
  Matrix_59;5;0;64,313713123
  Matrix_59;5;1;-22,093464967
  Matrix_60;0;0;64,313713123
  Matrix_60;0;1;-22,093464967
  Matrix_60;1;0;64,313721131
  Matrix_60;1;1;-22,093452026
  Matrix_60;2;0;64,313725944
  Matrix_60;2;1;-22,093450769
  Matrix_60;3;0;64,31374548
  Matrix_60;3;1;-22,093421889
  Matrix_60;4;0;64,313791145
  Matrix_60;4;1;-22,093577592
  Matrix_60;5;0;64,314043182
  Matrix_60;5;1;-22,093199542
  Matrix_60;6;0;64,31418948
  Matrix_60;6;1;-22,092980261
  Matrix_60;7;0;64,314348608
  Matrix_60;7;1;-22,092741711
  Matrix_60;8;0;64,314508458
  Matrix_60;8;1;-22,092502101
  Matrix_60;9;0;64,3146036
  Matrix_60;9;1;-22,092365635
  Matrix_60;10;0;64,314874323
  Matrix_60;10;1;-22,091960553
  Matrix_60;11;0;64,314952404
  Matrix_60;11;1;-22,091843785
  Matrix_60;12;0;64,315060741
  Matrix_60;12;1;-22,091883094
  Matrix_60;13;0;64,315145706
  Matrix_60;13;1;-22,092064216
  Matrix_60;14;0;64,315537412
  Matrix_60;14;1;-22,092899326
  Matrix_60;15;0;64,31638802
  Matrix_60;15;1;-22,094712967
  Matrix_60;16;0;64,316434447
  Matrix_60;16;1;-22,094598691
  Matrix_60;17;0;64,316575987
  Matrix_60;17;1;-22,094211433
  Matrix_60;18;0;64,316668435
  Matrix_60;18;1;-22,093971096
  Matrix_60;19;0;64,316728601
  Matrix_60;19;1;-22,093827963
  Matrix_61;0;0;64,316728601
  Matrix_61;0;1;-22,093827963
  Matrix_61;1;0;64,31674844
  Matrix_61;1;1;-22,093777308
  Matrix_61;2;0;64,316777824
  Matrix_61;2;1;-22,093714008
  Matrix_61;3;0;64,316805905
  Matrix_61;3;1;-22,093774619
  Matrix_61;4;0;64,316793625
  Matrix_61;4;1;-22,093804691
  Matrix_61;5;0;64,316803454
  Matrix_61;5;1;-22,093825952
  Matrix_61;6;0;64,316806511
  Matrix_61;6;1;-22,093818528
  Matrix_62;0;0;64,313671439
  Matrix_62;0;1;-22,093417249
  Matrix_62;1;0;64,313697506
  Matrix_62;1;1;-22,093506285
  Matrix_62;2;0;64,313700325
  Matrix_62;2;1;-22,093502027
  Matrix_62;3;0;64,313716995
  Matrix_62;3;1;-22,093507886
  Matrix_62;4;0;64,313729064
  Matrix_62;4;1;-22,093489851
  Matrix_62;5;0;64,313742979
  Matrix_62;5;1;-22,093469019
  Matrix_62;6;0;64,313830449
  Matrix_62;6;1;-22,093766678
  Matrix_62;7;0;64,313823656
  Matrix_62;7;1;-22,093776569
  Matrix_62;8;0;64,313849826
  Matrix_62;8;1;-22,093870803
  Matrix_62;9;0;64,313910786
  Matrix_62;9;1;-22,094164541
  Matrix_62;10;0;64,314026112
  Matrix_62;10;1;-22,094587299
  Matrix_62;11;0;64,313781876
  Matrix_62;11;1;-22,094961141
  Matrix_62;12;0;64,313778431
  Matrix_62;12;1;-22,094966109
  Matrix_63;0;0;64,313720962
  Matrix_63;0;1;-22,093446854
  Matrix_63;1;0;64,313710635
  Matrix_63;1;1;-22,093462865
  Matrix_63;2;0;64,313698326
  Matrix_63;2;1;-22,093458455
  Matrix_63;3;0;64,313684452
  Matrix_63;3;1;-22,093416673
  Matrix_63;4;0;64,313672394
  Matrix_63;4;1;-22,093435362
  Matrix_63;5;0;64,313668466
  Matrix_63;5;1;-22,093421878
  Matrix_64;0;0;64,312056238
  Matrix_64;0;1;-22,090807421
  Matrix_64;1;0;64,312054037
  Matrix_64;1;1;-22,090796599
  Matrix_64;2;0;64,312063243
  Matrix_64;2;1;-22,090772479
  Matrix_64;3;0;64,312043802
  Matrix_64;3;1;-22,090696432
  Matrix_64;4;0;64,312181141
  Matrix_64;4;1;-22,090488883
  Matrix_64;5;0;64,312409399
  Matrix_64;5;1;-22,090154354
  Matrix_64;6;0;64,312454323
  Matrix_64;6;1;-22,090076461
  Matrix_64;7;0;64,312730003
  Matrix_64;7;1;-22,089723949
  Matrix_64;8;0;64,31289269
  Matrix_64;8;1;-22,089515882
  Matrix_64;9;0;64,312971816
  Matrix_64;9;1;-22,089699304
  Matrix_64;10;0;64,313236326
  Matrix_64;10;1;-22,090312439
  Matrix_64;11;0;64,313341511
  Matrix_64;11;1;-22,090557325
  Matrix_64;12;0;64,313563003
  Matrix_64;12;1;-22,091066276
  Matrix_64;13;0;64,313300317
  Matrix_64;13;1;-22,091707868
  Matrix_64;14;0;64,313770224
  Matrix_64;14;1;-22,093371929
  Matrix_64;15;0;64,313734834
  Matrix_64;15;1;-22,093423794
  Matrix_64;16;0;64,313720962
  Matrix_64;16;1;-22,093446854
  Matrix_65;0;0;64,312113573
  Matrix_65;0;1;-22,091027591
  Matrix_65;1;0;64,312111447
  Matrix_65;1;1;-22,091030335
  Matrix_65;2;0;64,312107911
  Matrix_65;2;1;-22,09101594
  Matrix_65;3;0;64,312121028
  Matrix_65;3;1;-22,090998729
  Matrix_65;4;0;64,312115926
  Matrix_65;4;1;-22,090978159
  Matrix_65;5;0;64,312101521
  Matrix_65;5;1;-22,090979062
  Matrix_65;6;0;64,312086946
  Matrix_65;6;1;-22,090946371
  Matrix_65;7;0;64,312073447
  Matrix_65;7;1;-22,090888835
  Matrix_65;8;0;64,312056238
  Matrix_65;8;1;-22,090807421
  Matrix_66;0;0;64,316803896
  Matrix_66;0;1;-22,093812868
  Matrix_66;1;0;64,316799697
  Matrix_66;1;1;-22,093823378
  Matrix_66;2;0;64,316791009
  Matrix_66;2;1;-22,093804586
  Matrix_66;3;0;64,316801365
  Matrix_66;3;1;-22,093779053
  Matrix_66;4;0;64,316781087
  Matrix_66;4;1;-22,093735326
  Matrix_66;5;0;64,316755824
  Matrix_66;5;1;-22,093789586
  Matrix_66;6;0;64,316718298
  Matrix_66;6;1;-22,093882007
  Matrix_66;7;0;64,316675031
  Matrix_66;7;1;-22,093985113
  Matrix_66;8;0;64,316658116
  Matrix_66;8;1;-22,094055925
  Matrix_66;9;0;64,316656594
  Matrix_66;9;1;-22,094103822
  Matrix_66;10;0;64,316657627
  Matrix_66;10;1;-22,094122418
  Matrix_66;11;0;64,316687592
  Matrix_66;11;1;-22,094205923
  Matrix_66;12;0;64,316734329
  Matrix_66;12;1;-22,094304802
  Matrix_66;13;0;64,316776409
  Matrix_66;13;1;-22,094394226
  Matrix_66;14;0;64,316841159
  Matrix_66;14;1;-22,094525692
  Matrix_66;15;0;64,316909656
  Matrix_66;15;1;-22,094675003
  Matrix_66;16;0;64,316969206
  Matrix_66;16;1;-22,094803439
  Matrix_66;17;0;64,316998305
  Matrix_66;17;1;-22,09491523
  Matrix_66;18;0;64,317016168
  Matrix_66;18;1;-22,095056788
  Matrix_66;19;0;64,317040542
  Matrix_66;19;1;-22,095213255
  Matrix_66;20;0;64,31705979
  Matrix_66;20;1;-22,095333404
  Matrix_66;21;0;64,317082895
  Matrix_66;21;1;-22,095395345
  Matrix_66;22;0;64,317090651
  Matrix_66;22;1;-22,095460812
  Matrix_66;23;0;64,317091409
  Matrix_66;23;1;-22,095463385
  Matrix_66;24;0;64,317079098
  Matrix_66;24;1;-22,095483327
  Matrix_66;25;0;64,317085453
  Matrix_66;25;1;-22,095504186
  Matrix_66;26;0;64,317088135
  Matrix_66;26;1;-22,095499789
  Matrix_67;0;0;64,317267067
  Matrix_67;0;1;-22,088107114
  Matrix_67;1;0;64,317269335
  Matrix_67;1;1;-22,08811534
  Matrix_67;2;0;64,317252302
  Matrix_67;2;1;-22,088139643
  Matrix_67;3;0;64,317227775
  Matrix_67;3;1;-22,088051911
  Matrix_67;4;0;64,317228912
  Matrix_67;4;1;-22,088037262
  Matrix_67;5;0;64,317265593
  Matrix_67;5;1;-22,087979926
  Matrix_67;6;0;64,317271268
  Matrix_67;6;1;-22,087939773
  Matrix_67;7;0;64,317187128
  Matrix_67;7;1;-22,087653482
  Matrix_67;8;0;64,317171338
  Matrix_67;8;1;-22,087600646
  Matrix_67;9;0;64,317069404
  Matrix_67;9;1;-22,087214915
  Matrix_67;10;0;64,317268067
  Matrix_67;10;1;-22,086915669
  Matrix_67;11;0;64,317466505
  Matrix_67;11;1;-22,086598595
  Matrix_67;12;0;64,317564954
  Matrix_67;12;1;-22,08644949
  Matrix_67;13;0;64,317805359
  Matrix_67;13;1;-22,086081958
  Matrix_67;14;0;64,317938194
  Matrix_67;14;1;-22,085882474
  Matrix_67;15;0;64,318098191
  Matrix_67;15;1;-22,085631552
  Matrix_67;16;0;64,318243074
  Matrix_67;16;1;-22,085415703
  Matrix_67;17;0;64,31837191
  Matrix_67;17;1;-22,085219241
  Matrix_67;18;0;64,318528869
  Matrix_67;18;1;-22,084973867
  Matrix_67;19;0;64,318487998
  Matrix_67;19;1;-22,084806007
  Matrix_67;20;0;64,318515412
  Matrix_67;20;1;-22,084766755
  Matrix_68;0;0;64,318515412
  Matrix_68;0;1;-22,084766755
  Matrix_68;1;0;64,318551659
  Matrix_68;1;1;-22,084711238
  Matrix_68;2;0;64,318683206
  Matrix_68;2;1;-22,084510998
  Matrix_68;3;0;64,31872953
  Matrix_68;3;1;-22,084440163
  Matrix_68;4;0;64,318555337
  Matrix_68;4;1;-22,083551036
  Matrix_68;5;0;64,318468629
  Matrix_68;5;1;-22,083688912
  Matrix_68;6;0;64,318395201
  Matrix_68;6;1;-22,083667238
  Matrix_68;7;0;64,318386911
  Matrix_68;7;1;-22,083639419
  Matrix_68;8;0;64,318397172
  Matrix_68;8;1;-22,083623182
  Matrix_68;9;0;64,31839519
  Matrix_68;9;1;-22,083616593
  Matrix_68;10;0;64,318393734
  Matrix_68;10;1;-22,083618892
  Matrix_69;0;0;64,317263277
  Matrix_69;0;1;-22,088112641
  Matrix_69;1;0;64,31726988
  Matrix_69;1;1;-22,088136466
  Matrix_69;2;0;64,317256827
  Matrix_69;2;1;-22,088155551
  Matrix_69;3;0;64,317268025
  Matrix_69;3;1;-22,088196365
  Matrix_69;4;0;64,317119562
  Matrix_69;4;1;-22,08841608
  Matrix_69;5;0;64,317113628
  Matrix_69;5;1;-22,08842487
  Matrix_69;6;0;64,317082496
  Matrix_69;6;1;-22,088470391
  Matrix_69;7;0;64,317079963
  Matrix_69;7;1;-22,088462366
  Matrix_69;8;0;64,31690731
  Matrix_69;8;1;-22,088717777
  Matrix_69;9;0;64,316901746
  Matrix_69;9;1;-22,088726049
  Matrix_69;10;0;64,316806015
  Matrix_69;10;1;-22,088659797
  Matrix_69;11;0;64,316718604
  Matrix_69;11;1;-22,088746556
  Matrix_69;12;0;64,316689494
  Matrix_69;12;1;-22,088775458
  Matrix_69;13;0;64,316704795
  Matrix_69;13;1;-22,088889751
  Matrix_69;14;0;64,316689159
  Matrix_69;14;1;-22,088913524
  Matrix_69;15;0;64,316686654
  Matrix_69;15;1;-22,088918167
  Matrix_69;16;0;64,316682199
  Matrix_69;16;1;-22,088931303
  Matrix_70;0;0;64,316682199
  Matrix_70;0;1;-22,088931303
  Matrix_70;1;0;64,316681286
  Matrix_70;1;1;-22,088941321
  Matrix_70;2;0;64,3166786
  Matrix_70;2;1;-22,088967178
  Matrix_70;3;0;64,31667605
  Matrix_70;3;1;-22,088980695
  Matrix_70;4;0;64,316653931
  Matrix_70;4;1;-22,089025906
  Matrix_70;5;0;64,316636925
  Matrix_70;5;1;-22,089050273
  Matrix_70;6;0;64,316630208
  Matrix_70;6;1;-22,089062534
  Matrix_70;7;0;64,316627295
  Matrix_70;7;1;-22,08908553
  Matrix_70;8;0;64,316628645
  Matrix_70;8;1;-22,089104019
  Matrix_70;9;0;64,316636103
  Matrix_70;9;1;-22,08913344
  Matrix_70;10;0;64,31664771
  Matrix_70;10;1;-22,089181107
  Matrix_70;11;0;64,316675141
  Matrix_70;11;1;-22,089282069
  Matrix_70;12;0;64,316678711
  Matrix_70;12;1;-22,089294123
  Matrix_70;13;0;64,316681311
  Matrix_70;13;1;-22,089306627
  Matrix_70;14;0;64,31668341
  Matrix_70;14;1;-22,089324083
  Matrix_70;15;0;64,316684526
  Matrix_70;15;1;-22,089350616
  Matrix_70;16;0;64,316687091
  Matrix_70;16;1;-22,089376589
  Matrix_70;17;0;64,316704773
  Matrix_70;17;1;-22,089450707
  Matrix_70;18;0;64,31673069
  Matrix_70;18;1;-22,089547277
  Matrix_70;19;0;64,316771047
  Matrix_70;19;1;-22,089696781
  Matrix_70;20;0;64,316801718
  Matrix_70;20;1;-22,089803366
  Matrix_70;21;0;64,316827095
  Matrix_70;21;1;-22,089895302
  Matrix_70;22;0;64,316854735
  Matrix_70;22;1;-22,089996165
  Matrix_70;23;0;64,316889615
  Matrix_70;23;1;-22,090123177
  Matrix_70;24;0;64,316935108
  Matrix_70;24;1;-22,090282016
  Matrix_70;25;0;64,316953506
  Matrix_70;25;1;-22,090346075
  Matrix_70;26;0;64,316959794
  Matrix_70;26;1;-22,090373502
  Matrix_70;27;0;64,316969062
  Matrix_70;27;1;-22,09043231
  Matrix_70;28;0;64,316970072
  Matrix_70;28;1;-22,090555214
  Matrix_70;29;0;64,316961656
  Matrix_70;29;1;-22,090729086
  Matrix_70;30;0;64,31695738
  Matrix_70;30;1;-22,090817555
  Matrix_70;31;0;64,316951505
  Matrix_70;31;1;-22,090970313
  Matrix_70;32;0;64,316945644
  Matrix_70;32;1;-22,091122411
  Matrix_70;33;0;64,316939917
  Matrix_70;33;1;-22,091258028
  Matrix_70;34;0;64,316936048
  Matrix_70;34;1;-22,091364529
  Matrix_70;35;0;64,316933539
  Matrix_70;35;1;-22,091422195
  Matrix_70;36;0;64,316928564
  Matrix_70;36;1;-22,091568038
  Matrix_70;37;0;64,316922254
  Matrix_70;37;1;-22,091734075
  Matrix_70;38;0;64,316915789
  Matrix_70;38;1;-22,091893389
  Matrix_70;39;0;64,31691126
  Matrix_70;39;1;-22,092021235
  Matrix_70;40;0;64,316908094
  Matrix_70;40;1;-22,092124173
  Matrix_70;41;0;64,31690395
  Matrix_70;41;1;-22,0922068
  Matrix_70;42;0;64,316899351
  Matrix_70;42;1;-22,092216956
  Matrix_70;43;0;64,316891822
  Matrix_70;43;1;-22,092424308
  Matrix_70;44;0;64,316886189
  Matrix_70;44;1;-22,092568564
  Matrix_70;45;0;64,316884133
  Matrix_70;45;1;-22,092627792
  Matrix_70;46;0;64,316881137
  Matrix_70;46;1;-22,092715458
  Matrix_70;47;0;64,316879214
  Matrix_70;47;1;-22,09277212
  Matrix_70;48;0;64,316875871
  Matrix_70;48;1;-22,09287157
  Matrix_70;49;0;64,316870902
  Matrix_70;49;1;-22,093014585
  Matrix_70;50;0;64,316874734
  Matrix_70;50;1;-22,093031953
  Matrix_70;51;0;64,316873598
  Matrix_70;51;1;-22,093061374
  Matrix_70;52;0;64,316871395
  Matrix_70;52;1;-22,093168
  Matrix_70;53;0;64,316873262
  Matrix_70;53;1;-22,093220903
  Matrix_71;0;0;64,316873262
  Matrix_71;0;1;-22,093220903
  Matrix_71;1;0;64,316878619
  Matrix_71;1;1;-22,093268861
  Matrix_71;2;0;64,316897993
  Matrix_71;2;1;-22,093304678
  Matrix_71;3;0;64,316905305
  Matrix_71;3;1;-22,093329608
  Matrix_71;4;0;64,316905521
  Matrix_71;4;1;-22,093378486
  Matrix_71;5;0;64,316791883
  Matrix_71;5;1;-22,093711076
  Matrix_71;6;0;64,316779127
  Matrix_71;6;1;-22,093725343
  Matrix_71;7;0;64,316752653
  Matrix_71;7;1;-22,09378227
  Matrix_71;8;0;64,316715049
  Matrix_71;8;1;-22,093874883
  Matrix_71;9;0;64,31667139
  Matrix_71;9;1;-22,093978919
  Matrix_71;10;0;64,316653715
  Matrix_71;10;1;-22,09405292
  Matrix_71;11;0;64,316652088
  Matrix_71;11;1;-22,094104104
  Matrix_71;12;0;64,316653344
  Matrix_71;12;1;-22,094126698
  Matrix_71;13;0;64,316684331
  Matrix_71;13;1;-22,094213057
  Matrix_71;14;0;64,316731291
  Matrix_71;14;1;-22,094312407
  Matrix_71;15;0;64,316773406
  Matrix_71;15;1;-22,094401905
  Matrix_71;16;0;64,316838135
  Matrix_71;16;1;-22,094533327
  Matrix_71;17;0;64,316906583
  Matrix_71;17;1;-22,094682531
  Matrix_71;18;0;64,316965683
  Matrix_71;18;1;-22,094809995
  Matrix_71;19;0;64,31699416
  Matrix_71;19;1;-22,094919402
  Matrix_71;20;0;64,3170119
  Matrix_71;20;1;-22,095059979
  Matrix_71;21;0;64,317036327
  Matrix_71;21;1;-22,095216792
  Matrix_71;22;0;64,317055863
  Matrix_71;22;1;-22,095338728
  Matrix_71;23;0;64,317078837
  Matrix_71;23;1;-22,095400322
  Matrix_71;24;0;64,317086719
  Matrix_71;24;1;-22,095467047
  Matrix_71;25;0;64,317087038
  Matrix_71;25;1;-22,09546808
  Matrix_71;26;0;64,317078063
  Matrix_71;26;1;-22,095482599
  Matrix_71;27;0;64,317086475
  Matrix_71;27;1;-22,095510088
  Matrix_71;28;0;64,317089696
  Matrix_71;28;1;-22,095504843
  Matrix_72;0;0;64,318391687
  Matrix_72;0;1;-22,083612098
  Matrix_72;1;0;64,318393853
  Matrix_72;1;1;-22,083608654
  Matrix_72;2;0;64,318398238
  Matrix_72;2;1;-22,083623422
  Matrix_72;3;0;64,318389538
  Matrix_72;3;1;-22,083637221
  Matrix_72;4;0;64,318397411
  Matrix_72;4;1;-22,083663746
  Matrix_72;5;0;64,318466164
  Matrix_72;5;1;-22,083680646
  Matrix_72;6;0;64,318560823
  Matrix_72;6;1;-22,083529561
  Matrix_72;7;0;64,318483709
  Matrix_72;7;1;-22,083280025
  Matrix_72;8;0;64,318465492
  Matrix_72;8;1;-22,08325595
  Matrix_72;9;0;64,318260051
  Matrix_72;9;1;-22,082593857
  Matrix_72;10;0;64,318261896
  Matrix_72;10;1;-22,082396142
  Matrix_72;11;0;64,318092273
  Matrix_72;11;1;-22,081851573
  Matrix_72;12;0;64,318046822
  Matrix_72;12;1;-22,081704297
  Matrix_72;13;0;64,31805057
  Matrix_72;13;1;-22,081697785
  Matrix_72;14;0;64,318044125
  Matrix_72;14;1;-22,081675597
  Matrix_72;15;0;64,318195853
  Matrix_72;15;1;-22,081417801
  Matrix_72;16;0;64,318561513
  Matrix_72;16;1;-22,080795937
  Matrix_72;17;0;64,318979072
  Matrix_72;17;1;-22,080083108
  Matrix_72;18;0;64,319345835
  Matrix_72;18;1;-22,079373554
  Matrix_72;19;0;64,31934624
  Matrix_72;19;1;-22,079354827
  Matrix_73;0;0;64,31934624
  Matrix_73;0;1;-22,079354827
  Matrix_73;1;0;64,319346382
  Matrix_73;1;1;-22,079348116
  Matrix_73;2;0;64,31934712
  Matrix_73;2;1;-22,079313675
  Matrix_74;0;0;64,31934712
  Matrix_74;0;1;-22,079313675
  Matrix_74;1;0;64,319348726
  Matrix_74;1;1;-22,079238992
  Matrix_74;2;0;64,319350046
  Matrix_74;2;1;-22,079207183
  Matrix_74;3;0;64,319375713
  Matrix_74;3;1;-22,07847722
  Matrix_74;4;0;64,319399144
  Matrix_74;4;1;-22,077899135
  Matrix_74;5;0;64,319408056
  Matrix_74;5;1;-22,077634376
  Matrix_74;6;0;64,319421438
  Matrix_74;6;1;-22,077257089
  Matrix_74;7;0;64,319447404
  Matrix_74;7;1;-22,076498071
  Matrix_74;8;0;64,319462045
  Matrix_74;8;1;-22,07641327
  Matrix_74;9;0;64,319477039
  Matrix_74;9;1;-22,075877739
  Matrix_74;10;0;64,319441513
  Matrix_74;10;1;-22,075873713
  Matrix_74;11;0;64,319442909
  Matrix_74;11;1;-22,075804567
  Matrix_74;12;0;64,319420401
  Matrix_74;12;1;-22,075801955
  Matrix_74;13;0;64,319420915
  Matrix_74;13;1;-22,075778301
  Matrix_74;14;0;64,319418409
  Matrix_74;14;1;-22,075778047
  Matrix_75;0;0;64,324511017
  Matrix_75;0;1;-22,075988292
  Matrix_75;1;0;64,324511603
  Matrix_75;1;1;-22,075989041
  Matrix_75;2;0;64,324622795
  Matrix_75;2;1;-22,076371586
  Matrix_75;3;0;64,324518424
  Matrix_75;3;1;-22,076532201
  Matrix_75;4;0;64,324496775
  Matrix_75;4;1;-22,076605777
  Matrix_75;5;0;64,324474134
  Matrix_75;5;1;-22,076638883
  Matrix_75;6;0;64,324476053
  Matrix_75;6;1;-22,076645984
  Matrix_76;0;0;64,322970202
  Matrix_76;0;1;-22,078279405
  Matrix_76;1;0;64,322959678
  Matrix_76;1;1;-22,078248766
  Matrix_76;2;0;64,322986519
  Matrix_76;2;1;-22,078176659
  Matrix_76;3;0;64,323216952
  Matrix_76;3;1;-22,077826473
  Matrix_76;4;0;64,323412766
  Matrix_76;4;1;-22,077537705
  Matrix_76;5;0;64,323546652
  Matrix_76;5;1;-22,077335464
  Matrix_76;6;0;64,323829339
  Matrix_76;6;1;-22,07692081
  Matrix_76;7;0;64,323952832
  Matrix_76;7;1;-22,076735592
  Matrix_76;8;0;64,324066266
  Matrix_76;8;1;-22,076571249
  Matrix_76;9;0;64,324279654
  Matrix_76;9;1;-22,076262886
  Matrix_76;10;0;64,324460438
  Matrix_76;10;1;-22,075986134
  Matrix_76;11;0;64,324482629
  Matrix_76;11;1;-22,07595217
  Matrix_76;12;0;64,324487649
  Matrix_76;12;1;-22,07595855
  Matrix_76;13;0;64,324495913
  Matrix_76;13;1;-22,075969083
  Matrix_76;14;0;64,324511017
  Matrix_76;14;1;-22,075988292
  Matrix_77;0;0;64,323365775
  Matrix_77;0;1;-22,080429494
  Matrix_77;1;0;64,323370118
  Matrix_77;1;1;-22,080443999
  Matrix_77;2;0;64,323393944
  Matrix_77;2;1;-22,080407712
  Matrix_77;3;0;64,323381319
  Matrix_77;3;1;-22,080359142
  Matrix_77;4;0;64,323409375
  Matrix_77;4;1;-22,080345617
  Matrix_77;5;0;64,323476065
  Matrix_77;5;1;-22,080226859
  Matrix_77;6;0;64,323252222
  Matrix_77;6;1;-22,079544369
  Matrix_77;7;0;64,323222893
  Matrix_77;7;1;-22,079536602
  Matrix_77;8;0;64,323153807
  Matrix_77;8;1;-22,079327939
  Matrix_77;9;0;64,323253624
  Matrix_77;9;1;-22,079145603
  Matrix_77;10;0;64,322970202
  Matrix_77;10;1;-22,078279405
  Matrix_78;0;0;64,323798111
  Matrix_78;0;1;-22,073469813
  Matrix_78;1;0;64,323801282
  Matrix_78;1;1;-22,073480851
  Matrix_78;2;0;64,323816439
  Matrix_78;2;1;-22,073458413
  Matrix_78;3;0;64,324231435
  Matrix_78;3;1;-22,074887063
  Matrix_78;4;0;64,324244331
  Matrix_78;4;1;-22,074941547
  Matrix_78;5;0;64,32452747
  Matrix_78;5;1;-22,075915158
  Matrix_78;6;0;64,324536498
  Matrix_78;6;1;-22,075926522
  Matrix_78;7;0;64,32467256
  Matrix_78;7;1;-22,076394003
  Matrix_78;8;0;64,324534751
  Matrix_78;8;1;-22,076606892
  Matrix_78;9;0;64,324500523
  Matrix_78;9;1;-22,076664077
  Matrix_78;10;0;64,324494786
  Matrix_78;10;1;-22,076672389
  Matrix_78;11;0;64,324482977
  Matrix_78;11;1;-22,076629794
  Matrix_78;12;0;64,324478633
  Matrix_78;12;1;-22,076636074
  Matrix_78;13;0;64,324479836
  Matrix_78;13;1;-22,076640432
  Matrix_79;0;0;64,324857553
  Matrix_79;0;1;-22,069786736
  Matrix_79;1;0;64,324860196
  Matrix_79;1;1;-22,069783186
  Matrix_79;2;0;64,324866237
  Matrix_79;2;1;-22,069806508
  Matrix_79;3;0;64,324836901
  Matrix_79;3;1;-22,069846606
  Matrix_79;4;0;64,32483726
  Matrix_79;4;1;-22,069848133
  Matrix_79;5;0;64,32482617
  Matrix_79;5;1;-22,06989627
  Matrix_79;6;0;64,324729807
  Matrix_79;6;1;-22,070027426
  Matrix_79;7;0;64,325097849
  Matrix_79;7;1;-22,071511027
  Matrix_79;8;0;64,325095699
  Matrix_79;8;1;-22,071513746
  Matrix_79;9;0;64,324998682
  Matrix_79;9;1;-22,071636234
  Matrix_79;10;0;64,324947157
  Matrix_79;10;1;-22,071613814
  Matrix_79;11;0;64,324936445
  Matrix_79;11;1;-22,071631141
  Matrix_79;12;0;64,32484642
  Matrix_79;12;1;-22,071774264
  Matrix_79;13;0;64,324668953
  Matrix_79;13;1;-22,072038542
  Matrix_79;14;0;64,324406256
  Matrix_79;14;1;-22,072436537
  Matrix_79;15;0;64,323870629
  Matrix_79;15;1;-22,073237607
  Matrix_79;16;0;64,323777484
  Matrix_79;16;1;-22,073391879
  Matrix_79;17;0;64,323798111
  Matrix_79;17;1;-22,073469813
  Matrix_80;0;0;64,324855266
  Matrix_80;0;1;-22,069777843
  Matrix_80;1;0;64,324857817
  Matrix_80;1;1;-22,069774417
  Matrix_80;2;0;64,324848665
  Matrix_80;2;1;-22,06973884
  Matrix_80;3;0;64,324814778
  Matrix_80;3;1;-22,069785097
  Matrix_80;4;0;64,324801962
  Matrix_80;4;1;-22,069779494
  Matrix_80;5;0;64,324803211
  Matrix_80;5;1;-22,069694982
  Matrix_80;6;0;64,324819971
  Matrix_80;6;1;-22,069611797
  Matrix_80;7;0;64,324815326
  Matrix_80;7;1;-22,069575255
  Matrix_80;8;0;64,324770117
  Matrix_80;8;1;-22,06933796
  Matrix_80;9;0;64,324720861
  Matrix_80;9;1;-22,069077046
  Matrix_80;10;0;64,324669293
  Matrix_80;10;1;-22,068899553
  Matrix_80;11;0;64,324656679
  Matrix_80;11;1;-22,068859555
  Matrix_80;12;0;64,32458406
  Matrix_80;12;1;-22,068680158
  Matrix_80;13;0;64,32455664
  Matrix_80;13;1;-22,068624446
  Matrix_80;14;0;64,324525771
  Matrix_80;14;1;-22,068593512
  Matrix_80;15;0;64,324430036
  Matrix_80;15;1;-22,068581463
  Matrix_80;16;0;64,324388312
  Matrix_80;16;1;-22,068585051
  Matrix_80;17;0;64,32437482
  Matrix_80;17;1;-22,068585753
  Matrix_80;18;0;64,324370309
  Matrix_80;18;1;-22,068571309
  Matrix_80;19;0;64,324368072
  Matrix_80;19;1;-22,068570305
  Matrix_81;0;0;64,324368072
  Matrix_81;0;1;-22,068570305
  Matrix_81;1;0;64,324367979
  Matrix_81;1;1;-22,06856507
  Matrix_81;2;0;64,324362942
  Matrix_81;2;1;-22,068547769
  Matrix_81;3;0;64,324298969
  Matrix_81;3;1;-22,068348775
  Matrix_81;4;0;64,324243086
  Matrix_81;4;1;-22,06816005
  Matrix_81;5;0;64,324224848
  Matrix_81;5;1;-22,068120566
  Matrix_81;6;0;64,324162935
  Matrix_81;6;1;-22,067920123
  Matrix_81;7;0;64,324144056
  Matrix_81;7;1;-22,067849021
  Matrix_81;8;0;64,324113354
  Matrix_81;8;1;-22,067740107
  Matrix_81;9;0;64,324107097
  Matrix_81;9;1;-22,067715543
  Matrix_81;10;0;64,324059033
  Matrix_81;10;1;-22,067559292
  Matrix_81;11;0;64,323973902
  Matrix_81;11;1;-22,067258168
  Matrix_81;12;0;64,323974397
  Matrix_81;12;1;-22,067248786
  Matrix_81;13;0;64,323912744
  Matrix_81;13;1;-22,06703271
  Matrix_81;14;0;64,323907444
  Matrix_81;14;1;-22,066962228
  Matrix_81;15;0;64,323785037
  Matrix_81;15;1;-22,066526238
  Matrix_81;16;0;64,323718919
  Matrix_81;16;1;-22,066291358
  Matrix_81;17;0;64,323528879
  Matrix_81;17;1;-22,065614717
  Matrix_81;18;0;64,323519275
  Matrix_81;18;1;-22,065576046
  Matrix_81;19;0;64,323455901
  Matrix_81;19;1;-22,065349012
  Matrix_81;20;0;64,323408605
  Matrix_81;20;1;-22,065173874
  Matrix_81;21;0;64,323339223
  Matrix_81;21;1;-22,06491218
  Matrix_81;22;0;64,323339475
  Matrix_81;22;1;-22,064896745
  Matrix_81;23;0;64,32328541
  Matrix_81;23;1;-22,06468568
  Matrix_81;24;0;64,323305394
  Matrix_81;24;1;-22,064652704
  Matrix_82;0;0;64,323402974
  Matrix_82;0;1;-22,06443916
  Matrix_82;1;0;64,323402402
  Matrix_82;1;1;-22,064440338
  Matrix_82;2;0;64,323314771
  Matrix_82;2;1;-22,064631334
  Matrix_82;3;0;64,323305394
  Matrix_82;3;1;-22,064652704
  Matrix_83;0;0;64,323402974
  Matrix_83;0;1;-22,06443916
  Matrix_83;1;0;64,324030377
  Matrix_83;1;1;-22,063151455
  Matrix_84;0;0;64,324030377
  Matrix_84;0;1;-22,063151455
  Matrix_84;1;0;64,32407877
  Matrix_84;1;1;-22,063052179
  Matrix_84;2;0;64,324085312
  Matrix_84;2;1;-22,06303875
  Matrix_84;3;0;64,324088579
  Matrix_84;3;1;-22,063032036
  Matrix_84;4;0;64,324091986
  Matrix_84;4;1;-22,063025068
  Matrix_84;5;0;64,324619682
  Matrix_84;5;1;-22,061942283
  Matrix_84;6;0;64,324680619
  Matrix_84;6;1;-22,062106568
  Matrix_84;7;0;64,324696946
  Matrix_84;7;1;-22,062150545
  Matrix_84;8;0;64,32467504
  Matrix_84;8;1;-22,062210011
  Matrix_85;0;0;64,32467504
  Matrix_85;0;1;-22,062210011
  Matrix_85;1;0;64,324659393
  Matrix_85;1;1;-22,062257511
  Matrix_85;2;0;64,32465783
  Matrix_85;2;1;-22,062317329
  Matrix_85;3;0;64,324730305
  Matrix_85;3;1;-22,062497458
  Matrix_85;4;0;64,324810305
  Matrix_85;4;1;-22,062714409
  Matrix_85;5;0;64,32488166
  Matrix_85;5;1;-22,062905097
  Matrix_85;6;0;64,324964655
  Matrix_85;6;1;-22,063126048
  Matrix_85;7;0;64,324994728
  Matrix_85;7;1;-22,063229938
  Matrix_85;8;0;64,324990308
  Matrix_85;8;1;-22,06324408
  Matrix_85;9;0;64,324987708
  Matrix_85;9;1;-22,063250819
  Matrix_85;10;0;64,324982056
  Matrix_85;10;1;-22,063236028
  Matrix_85;11;0;64,324951476
  Matrix_85;11;1;-22,063298312
  Matrix_85;12;0;64,324965431
  Matrix_85;12;1;-22,063334962
  Matrix_85;13;0;64,324969251
  Matrix_85;13;1;-22,063326746
  Matrix_86;0;0;64,321372432
  Matrix_86;0;1;-22,066382761
  Matrix_86;1;0;64,321369952
  Matrix_86;1;1;-22,066388022
  Matrix_86;2;0;64,321364382
  Matrix_86;2;1;-22,066374475
  Matrix_86;3;0;64,321360928
  Matrix_86;3;1;-22,066366163
  Matrix_86;4;0;64,321372974
  Matrix_86;4;1;-22,06633648
  Matrix_86;5;0;64,321426378
  Matrix_86;5;1;-22,066101652
  Matrix_86;6;0;64,321263221
  Matrix_86;6;1;-22,065667515
  Matrix_86;7;0;64,321241198
  Matrix_86;7;1;-22,065632351
  Matrix_86;8;0;64,321230986
  Matrix_86;8;1;-22,065628429
  Matrix_86;9;0;64,321147318
  Matrix_86;9;1;-22,065408919
  Matrix_86;10;0;64,321219018
  Matrix_86;10;1;-22,065271081
  Matrix_86;11;0;64,321341082
  Matrix_86;11;1;-22,065022858
  Matrix_86;12;0;64,321451141
  Matrix_86;12;1;-22,06479067
  Matrix_86;13;0;64,321549432
  Matrix_86;13;1;-22,064585407
  Matrix_86;14;0;64,321663714
  Matrix_86;14;1;-22,064352103
  Matrix_86;15;0;64,321768191
  Matrix_86;15;1;-22,064139112
  Matrix_86;16;0;64,321883713
  Matrix_86;16;1;-22,063896061
  Matrix_86;17;0;64,321958551
  Matrix_86;17;1;-22,063739248
  Matrix_86;18;0;64,322053199
  Matrix_86;18;1;-22,063547791
  Matrix_86;19;0;64,322131493
  Matrix_86;19;1;-22,063389298
  Matrix_86;20;0;64,322170055
  Matrix_86;20;1;-22,063311001
  Matrix_86;21;0;64,322174798
  Matrix_86;21;1;-22,063233338
  Matrix_86;22;0;64,322177371
  Matrix_86;22;1;-22,063227505
  Matrix_87;0;0;64,322177371
  Matrix_87;0;1;-22,063227505
  Matrix_87;1;0;64,322193283
  Matrix_87;1;1;-22,063195296
  Matrix_87;2;0;64,322212014
  Matrix_87;2;1;-22,063147719
  Matrix_87;3;0;64,322246705
  Matrix_87;3;1;-22,06307478
  Matrix_87;4;0;64,322282833
  Matrix_87;4;1;-22,062997158
  Matrix_87;5;0;64,322314762
  Matrix_87;5;1;-22,062921508
  Matrix_87;6;0;64,32233842
  Matrix_87;6;1;-22,062834688
  Matrix_87;7;0;64,32235077
  Matrix_87;7;1;-22,062748405
  Matrix_87;8;0;64,322354933
  Matrix_87;8;1;-22,062651664
  Matrix_87;9;0;64,322354624
  Matrix_87;9;1;-22,062564752
  Matrix_87;10;0;64,322359811
  Matrix_87;10;1;-22,062515818
  Matrix_87;11;0;64,322369613
  Matrix_87;11;1;-22,062488762
  Matrix_87;12;0;64,32239617
  Matrix_87;12;1;-22,06244087
  Matrix_87;13;0;64,322432464
  Matrix_87;13;1;-22,06237111
  Matrix_87;14;0;64,322468845
  Matrix_87;14;1;-22,062304072
  Matrix_87;15;0;64,322505193
  Matrix_87;15;1;-22,062241604
  Matrix_87;16;0;64,322543602
  Matrix_87;16;1;-22,062169948
  Matrix_87;17;0;64,322591009
  Matrix_87;17;1;-22,062086359
  Matrix_87;18;0;64,32263372
  Matrix_87;18;1;-22,062010816
  Matrix_87;19;0;64,32267335
  Matrix_87;19;1;-22,061937474
  Matrix_87;20;0;64,322707762
  Matrix_87;20;1;-22,061882903
  Matrix_87;21;0;64,322756054
  Matrix_87;21;1;-22,0618298
  Matrix_87;22;0;64,322796524
  Matrix_87;22;1;-22,061774581
  Matrix_87;23;0;64,322841483
  Matrix_87;23;1;-22,061696328
  Matrix_87;24;0;64,322920497
  Matrix_87;24;1;-22,061526306
  Matrix_87;25;0;64,322952892
  Matrix_87;25;1;-22,061455735
  Matrix_87;26;0;64,32298558
  Matrix_87;26;1;-22,061384928
  Matrix_87;27;0;64,323018597
  Matrix_87;27;1;-22,06131126
  Matrix_87;28;0;64,323042351
  Matrix_87;28;1;-22,061261728
  Matrix_87;29;0;64,32306781
  Matrix_87;29;1;-22,06120924
  Matrix_87;30;0;64,323079208
  Matrix_87;30;1;-22,061186107
  Matrix_87;31;0;64,323184566
  Matrix_87;31;1;-22,060972677
  Matrix_87;32;0;64,323294214
  Matrix_87;32;1;-22,060741031
  Matrix_87;33;0;64,323549653
  Matrix_87;33;1;-22,060206918
  Matrix_87;34;0;64,323683652
  Matrix_87;34;1;-22,059930448
  Matrix_88;0;0;64,323683652
  Matrix_88;0;1;-22,059930448
  Matrix_88;1;0;64,323695952
  Matrix_88;1;1;-22,059905141
  Matrix_88;2;0;64,323694833
  Matrix_88;2;1;-22,059889124
  Matrix_88;3;0;64,323247882
  Matrix_88;3;1;-22,058760282
  Matrix_88;4;0;64,323232297
  Matrix_88;4;1;-22,058728515
  Matrix_88;5;0;64,323190202
  Matrix_88;5;1;-22,058620017
  Matrix_88;6;0;64,323106943
  Matrix_88;6;1;-22,058406423
  Matrix_88;7;0;64,323033412
  Matrix_88;7;1;-22,058220148
  Matrix_88;8;0;64,322956011
  Matrix_88;8;1;-22,058025327
  Matrix_88;9;0;64,322916611
  Matrix_88;9;1;-22,057920537
  Matrix_88;10;0;64,322860741
  Matrix_88;10;1;-22,057792049
  Matrix_88;11;0;64,322817611
  Matrix_88;11;1;-22,057670078
  Matrix_88;12;0;64,322809927
  Matrix_88;12;1;-22,057587181
  Matrix_88;13;0;64,32278242
  Matrix_88;13;1;-22,057400556
  Matrix_88;14;0;64,322737183
  Matrix_88;14;1;-22,057235913
  Matrix_88;15;0;64,322721926
  Matrix_88;15;1;-22,057204273
  Matrix_88;16;0;64,322710549
  Matrix_88;16;1;-22,05718409
  Matrix_88;17;0;64,322703877
  Matrix_88;17;1;-22,057162805
  Matrix_88;18;0;64,322707287
  Matrix_88;18;1;-22,057156032
  Matrix_88;19;0;64,322719984
  Matrix_88;19;1;-22,057133022
  Matrix_88;20;0;64,322722085
  Matrix_88;20;1;-22,057138336
  Matrix_88;21;0;64,322715264
  Matrix_88;21;1;-22,05715268
  Matrix_88;22;0;64,322723133
  Matrix_88;22;1;-22,05717266
  Matrix_88;23;0;64,322724608
  Matrix_88;23;1;-22,057169552
  Matrix_89;0;0;64,326172407
  Matrix_89;0;1;-22,058699506
  Matrix_89;1;0;64,326180458
  Matrix_89;1;1;-22,058721521
  Matrix_89;2;0;64,326183383
  Matrix_89;2;1;-22,058742198
  Matrix_89;3;0;64,326178537
  Matrix_89;3;1;-22,05877238
  Matrix_89;4;0;64,326156779
  Matrix_89;4;1;-22,058816304
  Matrix_89;5;0;64,326141027
  Matrix_89;5;1;-22,058848788
  Matrix_89;6;0;64,326137496
  Matrix_89;6;1;-22,058869366
  Matrix_89;7;0;64,32608871
  Matrix_89;7;1;-22,058955011
  Matrix_89;8;0;64,326022319
  Matrix_89;8;1;-22,059092082
  Matrix_89;9;0;64,325937258
  Matrix_89;9;1;-22,059268129
  Matrix_89;10;0;64,325933407
  Matrix_89;10;1;-22,059297854
  Matrix_89;11;0;64,325805778
  Matrix_89;11;1;-22,059580621
  Matrix_89;12;0;64,325794089
  Matrix_89;12;1;-22,059605194
  Matrix_89;13;0;64,32578233
  Matrix_89;13;1;-22,059604109
  Matrix_89;14;0;64,325700484
  Matrix_89;14;1;-22,059771436
  Matrix_89;15;0;64,32563446
  Matrix_89;15;1;-22,059906391
  Matrix_89;16;0;64,325431582
  Matrix_89;16;1;-22,060321109
  Matrix_89;17;0;64,325268359
  Matrix_89;17;1;-22,060654772
  Matrix_89;18;0;64,325176265
  Matrix_89;18;1;-22,060843037
  Matrix_89;19;0;64,3250854
  Matrix_89;19;1;-22,061028768
  Matrix_89;20;0;64,324921913
  Matrix_89;20;1;-22,061362931
  Matrix_89;21;0;64,324831038
  Matrix_89;21;1;-22,061548699
  Matrix_89;22;0;64,324696574
  Matrix_89;22;1;-22,06182356
  Matrix_89;23;0;64,324648042
  Matrix_89;23;1;-22,061923734
  Matrix_89;24;0;64,324728821
  Matrix_89;24;1;-22,062149801
  Matrix_89;25;0;64,324708326
  Matrix_89;25;1;-22,062192985
  Matrix_89;26;0;64,324737139
  Matrix_89;26;1;-22,062265971
  Matrix_89;27;0;64,324741575
  Matrix_89;27;1;-22,06225659
  Matrix_89;28;0;64,324739043
  Matrix_89;28;1;-22,062250356
  Matrix_90;0;0;64,326008032
  Matrix_90;0;1;-22,058500309
  Matrix_90;1;0;64,326006534
  Matrix_90;1;1;-22,058496385
  Matrix_90;2;0;64,326017934
  Matrix_90;2;1;-22,058472628
  Matrix_90;3;0;64,326035165
  Matrix_90;3;1;-22,058516521
  Matrix_90;4;0;64,326035934
  Matrix_90;4;1;-22,058514937
  Matrix_90;5;0;64,326084297
  Matrix_90;5;1;-22,05848973
  Matrix_90;6;0;64,32614986
  Matrix_90;6;1;-22,05865871
  Matrix_90;7;0;64,326160908
  Matrix_90;7;1;-22,058678286
  Matrix_90;8;0;64,326172407
  Matrix_90;8;1;-22,058699506
  Matrix_91;0;0;64,324742382
  Matrix_91;0;1;-22,062243454
  Matrix_91;1;0;64,324744015
  Matrix_91;1;1;-22,062247684
  Matrix_91;2;0;64,324735503
  Matrix_91;2;1;-22,062265515
  Matrix_91;3;0;64,324713697
  Matrix_91;3;1;-22,062211298
  Matrix_91;4;0;64,324703042
  Matrix_91;4;1;-22,062234311
  Matrix_91;5;0;64,324726408
  Matrix_91;5;1;-22,062297191
  Matrix_91;6;0;64,32481863
  Matrix_91;6;1;-22,062532523
  Matrix_91;7;0;64,324916408
  Matrix_91;7;1;-22,062784191
  Matrix_91;8;0;64,325038699
  Matrix_91;8;1;-22,063105198
  Matrix_91;9;0;64,325032402
  Matrix_91;9;1;-22,063158629
  Matrix_91;10;0;64,325008917
  Matrix_91;10;1;-22,063214176
  Matrix_91;11;0;64,324998588
  Matrix_91;11;1;-22,06323983
  Matrix_91;12;0;64,324988755
  Matrix_91;12;1;-22,063263329
  Matrix_91;13;0;64,324981165
  Matrix_91;13;1;-22,063244049
  Matrix_91;14;0;64,324954401
  Matrix_91;14;1;-22,063298846
  Matrix_91;15;0;64,324963814
  Matrix_91;15;1;-22,063323743
  Matrix_91;16;0;64,324966262
  Matrix_91;16;1;-22,063319036
  Matrix_92;0;0;64,32170427
  Matrix_92;0;1;-22,068913442
  Matrix_92;1;0;64,321703107
  Matrix_92;1;1;-22,068909122
  Matrix_92;2;0;64,321711769
  Matrix_92;2;1;-22,068896327
  Matrix_92;3;0;64,321709357
  Matrix_92;3;1;-22,068887537
  Matrix_92;4;0;64,321706377
  Matrix_92;4;1;-22,068710408
  Matrix_92;5;0;64,321616752
  Matrix_92;5;1;-22,068378312
  Matrix_92;6;0;64,321783383
  Matrix_92;6;1;-22,068011731
  Matrix_92;7;0;64,321845863
  Matrix_92;7;1;-22,067882544
  Matrix_92;8;0;64,321791001
  Matrix_92;8;1;-22,067740118
  Matrix_92;9;0;64,321769697
  Matrix_92;9;1;-22,067684805
  Matrix_92;10;0;64,321719629
  Matrix_92;10;1;-22,067554818
  Matrix_92;11;0;64,321669433
  Matrix_92;11;1;-22,067424507
  Matrix_92;12;0;64,321644655
  Matrix_92;12;1;-22,067360153
  Matrix_92;13;0;64,321586846
  Matrix_92;13;1;-22,067210093
  Matrix_92;14;0;64,321567423
  Matrix_92;14;1;-22,067159669
  Matrix_92;15;0;64,32148733
  Matrix_92;15;1;-22,066951745
  Matrix_92;16;0;64,321456191
  Matrix_92;16;1;-22,066870887
  Matrix_92;17;0;64,321381838
  Matrix_92;17;1;-22,066677848
  Matrix_92;18;0;64,321342696
  Matrix_92;18;1;-22,066577818
  Matrix_92;19;0;64,321375717
  Matrix_92;19;1;-22,066507805
  Matrix_92;20;0;64,321363449
  Matrix_92;20;1;-22,066478983
  Matrix_92;21;0;64,321340052
  Matrix_92;21;1;-22,066419538
  Matrix_93;0;0;64,321340052
  Matrix_93;0;1;-22,066419538
  Matrix_93;1;0;64,321337703
  Matrix_93;1;1;-22,066413534
  Matrix_93;2;0;64,321370591
  Matrix_93;2;1;-22,066333599
  Matrix_93;3;0;64,321423143
  Matrix_93;3;1;-22,066102518
  Matrix_93;4;0;64,321261409
  Matrix_93;4;1;-22,065672169
  Matrix_93;5;0;64,321240161
  Matrix_93;5;1;-22,06563824
  Matrix_93;6;0;64,321229597
  Matrix_93;6;1;-22,065634183
  Matrix_93;7;0;64,321145441
  Matrix_93;7;1;-22,065413389
  Matrix_93;8;0;64,321127813
  Matrix_93;8;1;-22,065362858
  Matrix_93;9;0;64,321247019
  Matrix_93;9;1;-22,065112931
  Matrix_93;10;0;64,321383688
  Matrix_93;10;1;-22,064832103
  Matrix_93;11;0;64,321408674
  Matrix_93;11;1;-22,064788519
  Matrix_93;12;0;64,321489161
  Matrix_93;12;1;-22,064610985
  Matrix_93;13;0;64,321624008
  Matrix_93;13;1;-22,064330781
  Matrix_93;14;0;64,321745281
  Matrix_93;14;1;-22,064084719
  Matrix_93;15;0;64,321790692
  Matrix_93;15;1;-22,064013938
  Matrix_93;16;0;64,321820842
  Matrix_93;16;1;-22,063928328
  Matrix_93;17;0;64,321893154
  Matrix_93;17;1;-22,063774965
  Matrix_93;18;0;64,321922672
  Matrix_93;18;1;-22,06369809
  Matrix_93;19;0;64,321970365
  Matrix_93;19;1;-22,063599268
  Matrix_93;20;0;64,321993536
  Matrix_93;20;1;-22,063580303
  Matrix_93;21;0;64,322009043
  Matrix_93;21;1;-22,063600935
  Matrix_93;22;0;64,32203728
  Matrix_93;22;1;-22,063686621
  Matrix_93;23;0;64,322041449
  Matrix_93;23;1;-22,063688592
  Matrix_93;24;0;64,322110142
  Matrix_93;24;1;-22,063864952
  Matrix_93;25;0;64,322113913
  Matrix_93;25;1;-22,063889764
  Matrix_93;26;0;64,322120006
  Matrix_93;26;1;-22,063904045
  Matrix_93;27;0;64,322129874
  Matrix_93;27;1;-22,063909288
  Matrix_93;28;0;64,322142029
  Matrix_93;28;1;-22,063894563
  Matrix_93;29;0;64,322149051
  Matrix_93;29;1;-22,063878809
  Matrix_93;30;0;64,322155903
  Matrix_93;30;1;-22,063866017
  Matrix_93;31;0;64,322160782
  Matrix_93;31;1;-22,063857372
  Matrix_94;0;0;64,322160782
  Matrix_94;0;1;-22,063857372
  Matrix_94;1;0;64,322262684
  Matrix_94;1;1;-22,063617567
  Matrix_94;2;0;64,322412081
  Matrix_94;2;1;-22,063268777
  Matrix_94;3;0;64,322566249
  Matrix_94;3;1;-22,062960317
  Matrix_94;4;0;64,322596595
  Matrix_94;4;1;-22,062914215
  Matrix_94;5;0;64,322807775
  Matrix_94;5;1;-22,062685897
  Matrix_94;6;0;64,322846398
  Matrix_94;6;1;-22,062486628
  Matrix_95;0;0;64,322846398
  Matrix_95;0;1;-22,062486628
  Matrix_95;1;0;64,322865367
  Matrix_95;1;1;-22,062388766
  Matrix_95;2;0;64,322877906
  Matrix_95;2;1;-22,062352389
  Matrix_95;3;0;64,322894205
  Matrix_95;3;1;-22,062297782
  Matrix_95;4;0;64,322911096
  Matrix_95;4;1;-22,062253487
  Matrix_95;5;0;64,322982007
  Matrix_95;5;1;-22,062100198
  Matrix_95;6;0;64,322998285
  Matrix_95;6;1;-22,062067859
  Matrix_95;7;0;64,323007901
  Matrix_95;7;1;-22,062075593
  Matrix_95;8;0;64,323020759
  Matrix_95;8;1;-22,062100143
  Matrix_95;9;0;64,32303363
  Matrix_95;9;1;-22,062124791
  Matrix_95;10;0;64,323035096
  Matrix_95;10;1;-22,062127581
  Matrix_95;11;0;64,323042848
  Matrix_95;11;1;-22,062143877
  Matrix_95;12;0;64,323056
  Matrix_95;12;1;-22,062118697
  Matrix_95;13;0;64,323069291
  Matrix_95;13;1;-22,062153885
  Matrix_95;14;0;64,32305705
  Matrix_95;14;1;-22,06217862
  Matrix_96;0;0;64,325889356
  Matrix_96;0;1;-22,057977367
  Matrix_96;1;0;64,325892489
  Matrix_96;1;1;-22,05803069
  Matrix_96;2;0;64,325894645
  Matrix_96;2;1;-22,058079983
  Matrix_96;3;0;64,326011586
  Matrix_96;3;1;-22,058380568
  Matrix_96;4;0;64,326030245
  Matrix_96;4;1;-22,058341067
  Matrix_96;5;0;64,326034146
  Matrix_96;5;1;-22,05835108
  Matrix_96;6;0;64,326030299
  Matrix_96;6;1;-22,05835929
  Matrix_97;0;0;64,322849855
  Matrix_97;0;1;-22,062490492
  Matrix_97;1;0;64,322868273
  Matrix_97;1;1;-22,062396646
  Matrix_97;2;0;64,322881513
  Matrix_97;2;1;-22,062358526
  Matrix_97;3;0;64,322897744
  Matrix_97;3;1;-22,06230416
  Matrix_97;4;0;64,322914321
  Matrix_97;4;1;-22,062260699
  Matrix_97;5;0;64,322985007
  Matrix_97;5;1;-22,062107881
  Matrix_97;6;0;64,323097329
  Matrix_97;6;1;-22,061883134
  Matrix_97;7;0;64,323183214
  Matrix_97;7;1;-22,061701613
  Matrix_97;8;0;64,323273349
  Matrix_97;8;1;-22,061519418
  Matrix_97;9;0;64,323322308
  Matrix_97;9;1;-22,061418839
  Matrix_97;10;0;64,323470073
  Matrix_97;10;1;-22,061120821
  Matrix_97;11;0;64,323641419
  Matrix_97;11;1;-22,060778485
  Matrix_97;12;0;64,323830071
  Matrix_97;12;1;-22,060386988
  Matrix_97;13;0;64,323946955
  Matrix_97;13;1;-22,060142977
  Matrix_97;14;0;64,324026944
  Matrix_97;14;1;-22,059975144
  Matrix_97;15;0;64,32426934
  Matrix_97;15;1;-22,059486752
  Matrix_97;16;0;64,324407915
  Matrix_97;16;1;-22,059212612
  Matrix_97;17;0;64,324534876
  Matrix_97;17;1;-22,058966797
  Matrix_97;18;0;64,324639821
  Matrix_97;18;1;-22,058756179
  Matrix_97;19;0;64,32476822
  Matrix_97;19;1;-22,058516648
  Matrix_97;20;0;64,324898523
  Matrix_97;20;1;-22,058264306
  Matrix_97;21;0;64,324991018
  Matrix_97;21;1;-22,058088397
  Matrix_97;22;0;64,325051496
  Matrix_97;22;1;-22,057977125
  Matrix_97;23;0;64,325143196
  Matrix_97;23;1;-22,057788601
  Matrix_97;24;0;64,325249145
  Matrix_97;24;1;-22,05757972
  Matrix_97;25;0;64,325351002
  Matrix_97;25;1;-22,057371065
  Matrix_97;26;0;64,325456968
  Matrix_97;26;1;-22,057155787
  Matrix_97;27;0;64,325517301
  Matrix_97;27;1;-22,057012014
  Matrix_97;28;0;64,325528765
  Matrix_97;28;1;-22,05699257
  Matrix_97;29;0;64,325540359
  Matrix_97;29;1;-22,056973327
  Matrix_97;30;0;64,325556212
  Matrix_97;30;1;-22,056943235
  Matrix_97;31;0;64,325705616
  Matrix_97;31;1;-22,057320017
  Matrix_97;32;0;64,325838641
  Matrix_97;32;1;-22,057669551
  Matrix_97;33;0;64,325866201
  Matrix_97;33;1;-22,057751811
  Matrix_97;34;0;64,325885757
  Matrix_97;34;1;-22,057909155
  Matrix_97;35;0;64,325889356
  Matrix_97;35;1;-22,057977367
  Matrix_98;0;0;64,322161514
  Matrix_98;0;1;-22,063860124
  Matrix_98;1;0;64,322415015
  Matrix_98;1;1;-22,063276599
  Matrix_98;2;0;64,322572472
  Matrix_98;2;1;-22,062962938
  Matrix_98;3;0;64,3225985
  Matrix_98;3;1;-22,062923577
  Matrix_98;4;0;64,322809679
  Matrix_98;4;1;-22,06269526
  Matrix_98;5;0;64,322849855
  Matrix_98;5;1;-22,062490492
  Matrix_99;0;0;64,319995715
  Matrix_99;0;1;-22,06757381
  Matrix_99;1;0;64,320032763
  Matrix_99;1;1;-22,067552034
  Matrix_99;2;0;64,320050099
  Matrix_99;2;1;-22,067546336
  Matrix_99;3;0;64,320066805
  Matrix_99;3;1;-22,067510432
  Matrix_99;4;0;64,320206415
  Matrix_99;4;1;-22,06722469
  Matrix_99;5;0;64,320233194
  Matrix_99;5;1;-22,067191922
  Matrix_99;6;0;64,320266805
  Matrix_99;6;1;-22,06711109
  Matrix_99;7;0;64,320380375
  Matrix_99;7;1;-22,066879186
  Matrix_99;8;0;64,320539352
  Matrix_99;8;1;-22,066556879
  Matrix_99;9;0;64,320632169
  Matrix_99;9;1;-22,066361997
  Matrix_99;10;0;64,320720329
  Matrix_99;10;1;-22,066186898
  Matrix_99;11;0;64,320851052
  Matrix_99;11;1;-22,065935685
  Matrix_99;12;0;64,320960711
  Matrix_99;12;1;-22,065715851
  Matrix_99;13;0;64,321043562
  Matrix_99;13;1;-22,065551135
  Matrix_99;14;0;64,321091324
  Matrix_99;14;1;-22,065446504
  Matrix_99;15;0;64,321107664
  Matrix_99;15;1;-22,065414345
  Matrix_99;16;0;64,321130056
  Matrix_99;16;1;-22,065367261
  Matrix_99;17;0;64,321248821
  Matrix_99;17;1;-22,065117537
  Matrix_99;18;0;64,321385399
  Matrix_99;18;1;-22,064836898
  Matrix_99;19;0;64,321410422
  Matrix_99;19;1;-22,064793247
  Matrix_99;20;0;64,321490993
  Matrix_99;20;1;-22,064615531
  Matrix_99;21;0;64,321625798
  Matrix_99;21;1;-22,064335413
  Matrix_99;22;0;64,32174693
  Matrix_99;22;1;-22,064089636
  Matrix_99;23;0;64,32179253
  Matrix_99;23;1;-22,06401856
  Matrix_99;24;0;64,321822808
  Matrix_99;24;1;-22,063932586
  Matrix_99;25;0;64,321895078
  Matrix_99;25;1;-22,063779314
  Matrix_99;26;0;64,321924585
  Matrix_99;26;1;-22,063702466
  Matrix_99;27;0;64,321972131
  Matrix_99;27;1;-22,063603951
  Matrix_99;28;0;64,321993543
  Matrix_99;28;1;-22,063585541
  Matrix_99;29;0;64,322008062
  Matrix_99;29;1;-22,063604428
  Matrix_99;30;0;64,322036065
  Matrix_99;30;1;-22,063689714
  Matrix_99;31;0;64,322039777
  Matrix_99;31;1;-22,06369316
  Matrix_99;32;0;64,322108378
  Matrix_99;32;1;-22,063868549
  Matrix_99;33;0;64,322111897
  Matrix_99;33;1;-22,063892519
  Matrix_99;34;0;64,322118473
  Matrix_99;34;1;-22,063909048
  Matrix_99;35;0;64,322130016
  Matrix_99;35;1;-22,063913195
  Matrix_99;36;0;64,322142411
  Matrix_99;36;1;-22,063896904
  Matrix_99;37;0;64,322150076
  Matrix_99;37;1;-22,063881304
  Matrix_99;38;0;64,322156592
  Matrix_99;38;1;-22,063868723
  Matrix_99;39;0;64,322161514
  Matrix_99;39;1;-22,063860124
  Matrix_100;0;0;64,319418191
  Matrix_100;0;1;-22,075788371
  Matrix_100;1;0;64,319421674
  Matrix_100;1;1;-22,075788721
  Matrix_100;2;0;64,319422463
  Matrix_100;2;1;-22,075752501
  Matrix_100;3;0;64,319472776
  Matrix_100;3;1;-22,075758085
  Matrix_100;4;0;64,319474816
  Matrix_100;4;1;-22,075703543
  Matrix_100;5;0;64,319503074
  Matrix_100;5;1;-22,074887081
  Matrix_100;6;0;64,319518359
  Matrix_100;6;1;-22,074269058
  Matrix_100;7;0;64,319518808
  Matrix_100;7;1;-22,074125526
  Matrix_100;8;0;64,319534049
  Matrix_100;8;1;-22,073724758
  Matrix_100;9;0;64,319578446
  Matrix_100;9;1;-22,07251038
  Matrix_100;10;0;64,319623992
  Matrix_100;10;1;-22,072348848
  Matrix_100;11;0;64,319655342
  Matrix_100;11;1;-22,07225033
  Matrix_100;12;0;64,31966145
  Matrix_100;12;1;-22,071973058
  Matrix_100;13;0;64,319675742
  Matrix_100;13;1;-22,071563743
  Matrix_100;14;0;64,319698181
  Matrix_100;14;1;-22,070923237
  Matrix_100;15;0;64,319695332
  Matrix_100;15;1;-22,070871804
  Matrix_100;16;0;64,319709557
  Matrix_100;16;1;-22,070474866
  Matrix_100;17;0;64,319719807
  Matrix_100;17;1;-22,070433969
  Matrix_100;18;0;64,319744561
  Matrix_100;18;1;-22,069735689
  Matrix_100;19;0;64,319759711
  Matrix_100;19;1;-22,069307178
  Matrix_100;20;0;64,319756099
  Matrix_100;20;1;-22,069265961
  Matrix_100;21;0;64,319757286
  Matrix_100;21;1;-22,069230808
  Matrix_100;22;0;64,319763146
  Matrix_100;22;1;-22,069186194
  Matrix_100;23;0;64,319765308
  Matrix_100;23;1;-22,069100405
  Matrix_100;24;0;64,319775004
  Matrix_100;24;1;-22,06908159
  Matrix_100;25;0;64,31978306
  Matrix_100;25;1;-22,069055049
  Matrix_100;26;0;64,319796254
  Matrix_100;26;1;-22,068828746
  Matrix_100;27;0;64,319805051
  Matrix_100;27;1;-22,068601412
  Matrix_100;28;0;64,319890993
  Matrix_100;28;1;-22,068234744
  Matrix_100;29;0;64,319969779
  Matrix_100;29;1;-22,067625872
  Matrix_100;30;0;64,319993136
  Matrix_100;30;1;-22,067579039
  Matrix_100;31;0;64,319995715
  Matrix_100;31;1;-22,06757381
  Matrix_101;0;0;64,325947511
  Matrix_101;0;1;-22,057955141
  Matrix_101;1;0;64,325968096
  Matrix_101;1;1;-22,058057901
  Matrix_101;2;0;64,325948174
  Matrix_101;2;1;-22,058109593
  Matrix_101;3;0;64,326020838
  Matrix_101;3;1;-22,058296122
  Matrix_101;4;0;64,326012318
  Matrix_101;4;1;-22,058313137
  Matrix_102;0;0;64,327272824
  Matrix_102;0;1;-22,052618395
  Matrix_102;1;0;64,327271673
  Matrix_102;1;1;-22,052631057
  Matrix_102;2;0;64,327256107
  Matrix_102;2;1;-22,052647447
  Matrix_102;3;0;64,327231449
  Matrix_102;3;1;-22,052680574
  Matrix_102;4;0;64,327064797
  Matrix_102;4;1;-22,052978642
  Matrix_102;5;0;64,326895347
  Matrix_102;5;1;-22,053272213
  Matrix_102;6;0;64,32685704
  Matrix_102;6;1;-22,053327693
  Matrix_102;7;0;64,326791375
  Matrix_102;7;1;-22,053451405
  Matrix_102;8;0;64,326744346
  Matrix_102;8;1;-22,053546781
  Matrix_102;9;0;64,32663768
  Matrix_102;9;1;-22,053761031
  Matrix_102;10;0;64,326582717
  Matrix_102;10;1;-22,053874154
  Matrix_102;11;0;64,326164888
  Matrix_102;11;1;-22,05473413
  Matrix_102;12;0;64,325499432
  Matrix_102;12;1;-22,056148112
  Matrix_102;13;0;64,325458551
  Matrix_102;13;1;-22,056233317
  Matrix_102;14;0;64,325399066
  Matrix_102;14;1;-22,056369236
  Matrix_102;15;0;64,325476503
  Matrix_102;15;1;-22,056570029
  Matrix_102;16;0;64,325576765
  Matrix_102;16;1;-22,05684032
  Matrix_102;17;0;64,325739036
  Matrix_102;17;1;-22,05725104
  Matrix_102;18;0;64,325898943
  Matrix_102;18;1;-22,057671229
  Matrix_102;19;0;64,325908154
  Matrix_102;19;1;-22,057714081
  Matrix_102;20;0;64,325923666
  Matrix_102;20;1;-22,057834213
  Matrix_102;21;0;64,325932103
  Matrix_102;21;1;-22,057884259
  Matrix_102;22;0;64,325947511
  Matrix_102;22;1;-22,057955141
  Matrix_103;0;0;64,327526035
  Matrix_103;0;1;-22,052267875
  Matrix_103;1;0;64,327507808
  Matrix_103;1;1;-22,052262532
  Matrix_103;2;0;64,327500442
  Matrix_103;2;1;-22,052259227
  Matrix_103;3;0;64,327464669
  Matrix_103;3;1;-22,052265781
  Matrix_103;4;0;64,327410312
  Matrix_103;4;1;-22,052352208
  Matrix_103;5;0;64,327356447
  Matrix_103;5;1;-22,052450263
  Matrix_103;6;0;64,327312006
  Matrix_103;6;1;-22,05252591
  Matrix_103;7;0;64,327275429
  Matrix_103;7;1;-22,052586659
  Matrix_103;8;0;64,327272824
  Matrix_103;8;1;-22,052618395
  Matrix_104;0;0;64,328965539
  Matrix_104;0;1;-22,038961421
  Matrix_104;1;0;64,328968324
  Matrix_104;1;1;-22,038993221
  Matrix_104;2;0;64,328968453
  Matrix_104;2;1;-22,039057585
  Matrix_104;3;0;64,328964734
  Matrix_104;3;1;-22,039186326
  Matrix_104;4;0;64,32896225
  Matrix_104;4;1;-22,039273961
  Matrix_104;5;0;64,328956394
  Matrix_104;5;1;-22,039417683
  Matrix_104;6;0;64,328948074
  Matrix_104;6;1;-22,039673039
  Matrix_104;7;0;64,32893684
  Matrix_104;7;1;-22,039944925
  Matrix_104;8;0;64,328921823
  Matrix_104;8;1;-22,040186783
  Matrix_104;9;0;64,328905695
  Matrix_104;9;1;-22,040385453
  Matrix_104;10;0;64,328883339
  Matrix_104;10;1;-22,040573618
  Matrix_104;11;0;64,328842878
  Matrix_104;11;1;-22,040780643
  Matrix_104;12;0;64,3288074
  Matrix_104;12;1;-22,040944328
  Matrix_104;13;0;64,328783545
  Matrix_104;13;1;-22,041079488
  Matrix_104;14;0;64,328767934
  Matrix_104;14;1;-22,041245211
  Matrix_104;15;0;64,328760402
  Matrix_104;15;1;-22,04148589
  Matrix_104;16;0;64,328747439
  Matrix_104;16;1;-22,041697208
  Matrix_104;17;0;64,328730565
  Matrix_104;17;1;-22,04187774
  Matrix_104;18;0;64,328710109
  Matrix_104;18;1;-22,042071558
  Matrix_104;19;0;64,328687771
  Matrix_104;19;1;-22,042262621
  Matrix_104;20;0;64,328672796
  Matrix_104;20;1;-22,042401271
  Matrix_104;21;0;64,328652984
  Matrix_104;21;1;-22,04256075
  Matrix_104;22;0;64,328652601
  Matrix_104;22;1;-22,042563627
  Matrix_104;23;0;64,328636327
  Matrix_104;23;1;-22,042701656
  Matrix_104;24;0;64,328623651
  Matrix_104;24;1;-22,042800291
  Matrix_104;25;0;64,328615118
  Matrix_104;25;1;-22,04289835
  Matrix_104;26;0;64,328688448
  Matrix_104;26;1;-22,043114799
  Matrix_104;27;0;64,328669431
  Matrix_104;27;1;-22,043296831
  Matrix_104;28;0;64,328670236
  Matrix_104;28;1;-22,043319343
  Matrix_104;29;0;64,328667904
  Matrix_104;29;1;-22,043341962
  Matrix_104;30;0;64,328641614
  Matrix_104;30;1;-22,04356391
  Matrix_104;31;0;64,328615425
  Matrix_104;31;1;-22,043790838
  Matrix_104;32;0;64,32859503
  Matrix_104;32;1;-22,043961452
  Matrix_104;33;0;64,328578749
  Matrix_104;33;1;-22,044112213
  Matrix_104;34;0;64,328575068
  Matrix_104;34;1;-22,044136193
  Matrix_104;35;0;64,328549071
  Matrix_104;35;1;-22,044327717
  Matrix_104;36;0;64,328521261
  Matrix_104;36;1;-22,044541523
  Matrix_104;37;0;64,328492274
  Matrix_104;37;1;-22,044749733
  Matrix_104;38;0;64,32847109
  Matrix_104;38;1;-22,044887566
  Matrix_104;39;0;64,328470426
  Matrix_104;39;1;-22,044906022
  Matrix_104;40;0;64,328445899
  Matrix_104;40;1;-22,044883297
  Matrix_104;41;0;64,328422554
  Matrix_104;41;1;-22,044877493
  Matrix_104;42;0;64,328399228
  Matrix_104;42;1;-22,045062335
  Matrix_104;43;0;64,328371664
  Matrix_104;43;1;-22,045286684
  Matrix_104;44;0;64,328345676
  Matrix_104;44;1;-22,04548154
  Matrix_104;45;0;64,328320957
  Matrix_104;45;1;-22,045666847
  Matrix_104;46;0;64,328300936
  Matrix_104;46;1;-22,045834456
  Matrix_104;47;0;64,328273
  Matrix_104;47;1;-22,04604986
  Matrix_104;48;0;64,328241144
  Matrix_104;48;1;-22,046290791
  Matrix_104;49;0;64,328221212
  Matrix_104;49;1;-22,046449859
  Matrix_104;50;0;64,32817802
  Matrix_104;50;1;-22,046744103
  Matrix_104;51;0;64,328133673
  Matrix_104;51;1;-22,047050207
  Matrix_104;52;0;64,328088111
  Matrix_104;52;1;-22,047376091
  Matrix_104;53;0;64,328044509
  Matrix_104;53;1;-22,04770273
  Matrix_104;54;0;64,328008945
  Matrix_104;54;1;-22,047979104
  Matrix_104;55;0;64,327967903
  Matrix_104;55;1;-22,048287621
  Matrix_104;56;0;64,327924227
  Matrix_104;56;1;-22,048642593
  Matrix_104;57;0;64,327900198
  Matrix_104;57;1;-22,048809276
  Matrix_104;58;0;64,327891375
  Matrix_104;58;1;-22,048851088
  Matrix_104;59;0;64,327888545
  Matrix_104;59;1;-22,048869573
  Matrix_104;60;0;64,327889744
  Matrix_104;60;1;-22,04891956
  Matrix_104;61;0;64,327875664
  Matrix_104;61;1;-22,049064038
  Matrix_104;62;0;64,327870249
  Matrix_104;62;1;-22,049117182
  Matrix_104;63;0;64,327857736
  Matrix_104;63;1;-22,04928204
  Matrix_104;64;0;64,327844231
  Matrix_104;64;1;-22,049444925
  Matrix_104;65;0;64,327829995
  Matrix_104;65;1;-22,049602427
  Matrix_104;66;0;64,327815103
  Matrix_104;66;1;-22,049767186
  Matrix_104;67;0;64,327800435
  Matrix_104;67;1;-22,04992168
  Matrix_104;68;0;64,327786765
  Matrix_104;68;1;-22,050067962
  Matrix_104;69;0;64,327768543
  Matrix_104;69;1;-22,050243798
  Matrix_104;70;0;64,327754219
  Matrix_104;70;1;-22,050396404
  Matrix_104;71;0;64,327743963
  Matrix_104;71;1;-22,050539608
  Matrix_104;72;0;64,327731838
  Matrix_104;72;1;-22,050704301
  Matrix_104;73;0;64,32772154
  Matrix_104;73;1;-22,050870026
  Matrix_104;74;0;64,327710168
  Matrix_104;74;1;-22,05103561
  Matrix_104;75;0;64,327700509
  Matrix_104;75;1;-22,051161448
  Matrix_104;76;0;64,327690984
  Matrix_104;76;1;-22,051299743
  Matrix_104;77;0;64,327681713
  Matrix_104;77;1;-22,051445148
  Matrix_104;78;0;64,3276676
  Matrix_104;78;1;-22,05162879
  Matrix_104;79;0;64,327654924
  Matrix_104;79;1;-22,051783691
  Matrix_104;80;0;64,327638529
  Matrix_104;80;1;-22,051939108
  Matrix_104;81;0;64,327616623
  Matrix_104;81;1;-22,052081883
  Matrix_104;82;0;64,327592972
  Matrix_104;82;1;-22,052188418
  Matrix_104;83;0;64,327591458
  Matrix_104;83;1;-22,052197628
  Matrix_104;84;0;64,327588451
  Matrix_104;84;1;-22,052212573
  Matrix_104;85;0;64,327583508
  Matrix_104;85;1;-22,052235893
  Matrix_104;86;0;64,327580453
  Matrix_104;86;1;-22,05224665
  Matrix_104;87;0;64,327575003
  Matrix_104;87;1;-22,052262026
  Matrix_104;88;0;64,327572304
  Matrix_104;88;1;-22,052268247
  Matrix_104;89;0;64,327567404
  Matrix_104;89;1;-22,052275817
  Matrix_104;90;0;64,327542004
  Matrix_104;90;1;-22,052263238
  Matrix_104;91;0;64,327526035
  Matrix_104;91;1;-22,052267875
  Matrix_105;0;0;64,33242876
  Matrix_105;0;1;-22,035904483
  Matrix_105;1;0;64,332419414
  Matrix_105;1;1;-22,035940554
  Matrix_105;2;0;64,33239498
  Matrix_105;2;1;-22,036004212
  Matrix_105;3;0;64,332364396
  Matrix_105;3;1;-22,036081145
  Matrix_105;4;0;64,332326782
  Matrix_105;4;1;-22,036017568
  Matrix_105;5;0;64,332274487
  Matrix_105;5;1;-22,035866846
  Matrix_105;6;0;64,332203352
  Matrix_105;6;1;-22,035667798
  Matrix_105;7;0;64,332135104
  Matrix_105;7;1;-22,035487459
  Matrix_105;8;0;64,332129133
  Matrix_105;8;1;-22,035480544
  Matrix_105;9;0;64,332118235
  Matrix_105;9;1;-22,035483747
  Matrix_105;10;0;64,332108493
  Matrix_105;10;1;-22,035500041
  Matrix_105;11;0;64,332058399
  Matrix_105;11;1;-22,035599639
  Matrix_105;12;0;64,332031552
  Matrix_105;12;1;-22,035654953
  Matrix_105;13;0;64,331925376
  Matrix_105;13;1;-22,035871644
  Matrix_105;14;0;64,331876647
  Matrix_105;14;1;-22,035965201
  Matrix_105;15;0;64,331858295
  Matrix_105;15;1;-22,036005036
  Matrix_105;16;0;64,331819336
  Matrix_105;16;1;-22,036077063
  Matrix_105;17;0;64,331759382
  Matrix_105;17;1;-22,036194678
  Matrix_105;18;0;64,331702786
  Matrix_105;18;1;-22,036303679
  Matrix_105;19;0;64,33162797
  Matrix_105;19;1;-22,036449691
  Matrix_105;20;0;64,33162115
  Matrix_105;20;1;-22,036464941
  Matrix_105;21;0;64,331575318
  Matrix_105;21;1;-22,036559065
  Matrix_105;22;0;64,331524515
  Matrix_105;22;1;-22,036665
  Matrix_105;23;0;64,331476145
  Matrix_105;23;1;-22,036762838
  Matrix_105;24;0;64,331429696
  Matrix_105;24;1;-22,036854677
  Matrix_105;25;0;64,331389452
  Matrix_105;25;1;-22,036938735
  Matrix_105;26;0;64,331321496
  Matrix_105;26;1;-22,037078713
  Matrix_105;27;0;64,331271123
  Matrix_105;27;1;-22,037172684
  Matrix_105;28;0;64,33110385
  Matrix_105;28;1;-22,037400997
  Matrix_105;29;0;64,331038267
  Matrix_105;29;1;-22,037479242
  Matrix_105;30;0;64,330984292
  Matrix_105;30;1;-22,037555543
  Matrix_105;31;0;64,330932102
  Matrix_105;31;1;-22,03763113
  Matrix_105;32;0;64,330879261
  Matrix_105;32;1;-22,037700848
  Matrix_105;33;0;64,330828884
  Matrix_105;33;1;-22,037763943
  Matrix_105;34;0;64,330772679
  Matrix_105;34;1;-22,037830492
  Matrix_105;35;0;64,330730288
  Matrix_105;35;1;-22,037868963
  Matrix_105;36;0;64,330673418
  Matrix_105;36;1;-22,03791527
  Matrix_105;37;0;64,330602746
  Matrix_105;37;1;-22,037967563
  Matrix_105;38;0;64,330536372
  Matrix_105;38;1;-22,038015259
  Matrix_105;39;0;64,330450118
  Matrix_105;39;1;-22,038083962
  Matrix_105;40;0;64,330395586
  Matrix_105;40;1;-22,038125372
  Matrix_105;41;0;64,330333605
  Matrix_105;41;1;-22,038161877
  Matrix_105;42;0;64,330282892
  Matrix_105;42;1;-22,038188553
  Matrix_105;43;0;64,330256287
  Matrix_105;43;1;-22,038202975
  Matrix_105;44;0;64,330209723
  Matrix_105;44;1;-22,038218455
  Matrix_105;45;0;64,330177503
  Matrix_105;45;1;-22,038216207
  Matrix_105;46;0;64,330167379
  Matrix_105;46;1;-22,03822583
  Matrix_105;47;0;64,330152046
  Matrix_105;47;1;-22,038236305
  Matrix_105;48;0;64,330111732
  Matrix_105;48;1;-22,038236306
  Matrix_105;49;0;64,330075775
  Matrix_105;49;1;-22,038244018
  Matrix_105;50;0;64,330042518
  Matrix_105;50;1;-22,038240247
  Matrix_105;51;0;64,329992531
  Matrix_105;51;1;-22,038244145
  Matrix_105;52;0;64,329917824
  Matrix_105;52;1;-22,038242342
  Matrix_105;53;0;64,329898247
  Matrix_105;53;1;-22,038237997
  Matrix_105;54;0;64,329846829
  Matrix_105;54;1;-22,038237802
  Matrix_105;55;0;64,329775649
  Matrix_105;55;1;-22,038233056
  Matrix_105;56;0;64,329698965
  Matrix_105;56;1;-22,03822828
  Matrix_105;57;0;64,329681227
  Matrix_105;57;1;-22,038227907
  Matrix_105;58;0;64,329645112
  Matrix_105;58;1;-22,038227671
  Matrix_105;59;0;64,329586363
  Matrix_105;59;1;-22,038219872
  Matrix_105;60;0;64,329532201
  Matrix_105;60;1;-22,038209104
  Matrix_105;61;0;64,329458949
  Matrix_105;61;1;-22,038194356
  Matrix_105;62;0;64,329386432
  Matrix_105;62;1;-22,038183975
  Matrix_105;63;0;64,329329782
  Matrix_105;63;1;-22,038177549
  Matrix_105;64;0;64,329293626
  Matrix_105;64;1;-22,038180185
  Matrix_105;65;0;64,32928472
  Matrix_105;65;1;-22,038183463
  Matrix_105;66;0;64,329262701
  Matrix_105;66;1;-22,038197192
  Matrix_105;67;0;64,329231368
  Matrix_105;67;1;-22,038228605
  Matrix_105;68;0;64,329209484
  Matrix_105;68;1;-22,038269864
  Matrix_105;69;0;64,329192201
  Matrix_105;69;1;-22,038320848
  Matrix_105;70;0;64,329180775
  Matrix_105;70;1;-22,038359292
  Matrix_105;71;0;64,329172137
  Matrix_105;71;1;-22,038374318
  Matrix_105;72;0;64,329157368
  Matrix_105;72;1;-22,038419071
  Matrix_105;73;0;64,328989318
  Matrix_105;73;1;-22,038357521
  Matrix_105;74;0;64,328988255
  Matrix_105;74;1;-22,03837929
  Matrix_105;75;0;64,328989351
  Matrix_105;75;1;-22,038466225
  Matrix_105;76;0;64,328983807
  Matrix_105;76;1;-22,038605427
  Matrix_105;77;0;64,32897822
  Matrix_105;77;1;-22,038742761
  Matrix_105;78;0;64,328977038
  Matrix_105;78;1;-22,03878261
  Matrix_105;79;0;64,328973406
  Matrix_105;79;1;-22,03889428
  Matrix_105;80;0;64,328966613
  Matrix_105;80;1;-22,038937502
  Matrix_105;81;0;64,328965539
  Matrix_105;81;1;-22,038961421
  Matrix_106;0;0;64,332457993
  Matrix_106;0;1;-22,035789722
  Matrix_106;1;0;64,3324482
  Matrix_106;1;1;-22,035808374
  Matrix_106;2;0;64,332456909
  Matrix_106;2;1;-22,035832954
  Matrix_106;3;0;64,332454985
  Matrix_106;3;1;-22,035856293
  Matrix_106;4;0;64,33242876
  Matrix_106;4;1;-22,035904483
  Matrix_107;0;0;64,325912175
  Matrix_107;0;1;-22,057981698
  Matrix_107;1;0;64,325915205
  Matrix_107;1;1;-22,0580458
  Matrix_107;2;0;64,325935282
  Matrix_107;2;1;-22,058097329
  Matrix_107;3;0;64,325931401
  Matrix_107;3;1;-22,058105452
  Matrix_108;0;0;64,324921942
  Matrix_108;0;1;-22,057321436
  Matrix_108;1;0;64,324934283
  Matrix_108;1;1;-22,057290973
  Matrix_108;2;0;64,325103619
  Matrix_108;2;1;-22,056942989
  Matrix_108;3;0;64,325125248
  Matrix_108;3;1;-22,056895345
  Matrix_108;4;0;64,325194545
  Matrix_108;4;1;-22,056745928
  Matrix_108;5;0;64,325349343
  Matrix_108;5;1;-22,056446125
  Matrix_108;6;0;64,325354832
  Matrix_108;6;1;-22,056441293
  Matrix_108;7;0;64,325395517
  Matrix_108;7;1;-22,056436908
  Matrix_108;8;0;64,325456449
  Matrix_108;8;1;-22,05659574
  Matrix_108;9;0;64,325559317
  Matrix_108;9;1;-22,056874478
  Matrix_108;10;0;64,325722326
  Matrix_108;10;1;-22,057285529
  Matrix_108;11;0;64,325880341
  Matrix_108;11;1;-22,057700734
  Matrix_108;12;0;64,325887193
  Matrix_108;12;1;-22,057733018
  Matrix_108;13;0;64,325907805
  Matrix_108;13;1;-22,05789885
  Matrix_108;14;0;64,325912175
  Matrix_108;14;1;-22,057981698
  Matrix_109;0;0;64,323716541
  Matrix_109;0;1;-22,059862591
  Matrix_109;1;0;64,323880673
  Matrix_109;1;1;-22,059523948
  Matrix_109;2;0;64,323972725
  Matrix_109;2;1;-22,059344439
  Matrix_109;3;0;64,324044503
  Matrix_109;3;1;-22,059179247
  Matrix_109;4;0;64,324135941
  Matrix_109;4;1;-22,058973812
  Matrix_109;5;0;64,324225432
  Matrix_109;5;1;-22,058798609
  Matrix_109;6;0;64,324260541
  Matrix_109;6;1;-22,058723615
  Matrix_109;7;0;64,324431425
  Matrix_109;7;1;-22,058388056
  Matrix_109;8;0;64,324889606
  Matrix_109;8;1;-22,057416657
  Matrix_109;9;0;64,324921942
  Matrix_109;9;1;-22,057321436
  Matrix_110;0;0;64,323716541
  Matrix_110;0;1;-22,059862591
  Matrix_110;1;0;64,323712104
  Matrix_110;1;1;-22,059871761
  Matrix_110;2;0;64,323700997
  Matrix_110;2;1;-22,059874336
  Matrix_110;3;0;64,323254208
  Matrix_110;3;1;-22,058745573
  Matrix_110;4;0;64,323238634
  Matrix_110;4;1;-22,058713829
  Matrix_110;5;0;64,323196882
  Matrix_110;5;1;-22,058606214
  Matrix_110;6;0;64,323113597
  Matrix_110;6;1;-22,058392556
  Matrix_110;7;0;64,323040038
  Matrix_110;7;1;-22,058206207
  Matrix_110;8;0;64,32296271
  Matrix_110;8;1;-22,058011572
  Matrix_110;9;0;64,322923178
  Matrix_110;9;1;-22,057906432
  Matrix_110;10;0;64,322867404
  Matrix_110;10;1;-22,057778161
  Matrix_110;11;0;64,322825932
  Matrix_110;11;1;-22,05766088
  Matrix_110;12;0;64,322818591
  Matrix_110;12;1;-22,057581676
  Matrix_110;13;0;64,32279057
  Matrix_110;13;1;-22,057391575
  Matrix_110;14;0;64,3227441
  Matrix_110;14;1;-22,057222447
  Matrix_110;15;0;64,32272767
  Matrix_110;15;1;-22,05718837
  Matrix_110;16;0;64,322718613
  Matrix_110;16;1;-22,057172305
  Matrix_110;17;0;64,322722503
  Matrix_110;17;1;-22,057164165
  Matrix_111;0;0;64,326004711
  Matrix_111;0;1;-22,058507257
  Matrix_111;1;0;64,32600272
  Matrix_111;1;1;-22,058502145
  Matrix_111;2;0;64,326009487
  Matrix_111;2;1;-22,058487988
  Matrix_111;3;0;64,325963791
  Matrix_111;3;1;-22,058371432
  Matrix_111;4;0;64,326003327
  Matrix_111;4;1;-22,058290062
  Matrix_112;0;0;64,325936472
  Matrix_112;0;1;-22,057973595
  Matrix_112;1;0;64,325952211
  Matrix_112;1;1;-22,058052509
  Matrix_112;2;0;64,32593921
  Matrix_112;2;1;-22,058086586
  Matrix_112;3;0;64,325936091
  Matrix_112;3;1;-22,058093022
  Matrix_112;4;0;64,325939894
  Matrix_112;4;1;-22,058102781
  Matrix_112;5;0;64,325954537
  Matrix_112;5;1;-22,058140855
  Matrix_112;6;0;64,32595264
  Matrix_112;6;1;-22,058144341
  Matrix_112;7;0;64,325949383
  Matrix_112;7;1;-22,058151604
  Matrix_113;0;0;64,32539966
  Matrix_113;0;1;-22,056617295
  Matrix_113;1;0;64,32541592
  Matrix_113;1;1;-22,056584081
  Matrix_113;2;0;64,325431763
  Matrix_113;2;1;-22,056589241
  Matrix_113;3;0;64,325456684
  Matrix_113;3;1;-22,056565125
  Matrix_113;4;0;64,325463218
  Matrix_113;4;1;-22,056582169
  Matrix_113;5;0;64,325566053
  Matrix_113;5;1;-22,05686078
  Matrix_113;6;0;64,32572901
  Matrix_113;6;1;-22,057271721
  Matrix_113;7;0;64,325887722
  Matrix_113;7;1;-22,057688776
  Matrix_113;8;0;64,32589559
  Matrix_113;8;1;-22,0577255
  Matrix_113;9;0;64,325910926
  Matrix_113;9;1;-22,057844273
  Matrix_113;10;0;64,32591979
  Matrix_113;10;1;-22,057896853
  Matrix_113;11;0;64,325936472
  Matrix_113;11;1;-22,057973595
  Matrix_114;0;0;64,32211028
  Matrix_114;0;1;-22,063257441
  Matrix_114;1;0;64,322489319
  Matrix_114;1;1;-22,062503153
  Matrix_114;2;0;64,322558897
  Matrix_114;2;1;-22,062362034
  Matrix_114;3;0;64,323783335
  Matrix_114;3;1;-22,059878512
  Matrix_114;4;0;64,325092244
  Matrix_114;4;1;-22,057231522
  Matrix_114;5;0;64,325137718
  Matrix_114;5;1;-22,057154312
  Matrix_114;6;0;64,325376536
  Matrix_114;6;1;-22,056664703
  Matrix_114;7;0;64,32539966
  Matrix_114;7;1;-22,056617295
  Matrix_115;0;0;64,320061352
  Matrix_115;0;1;-22,067496712
  Matrix_115;1;0;64,320201773
  Matrix_115;1;1;-22,067208671
  Matrix_115;2;0;64,320228532
  Matrix_115;2;1;-22,067176241
  Matrix_115;3;0;64,320261205
  Matrix_115;3;1;-22,067097667
  Matrix_115;4;0;64,320375033
  Matrix_115;4;1;-22,066865238
  Matrix_115;5;0;64,320533968
  Matrix_115;5;1;-22,066543015
  Matrix_115;6;0;64,320626814
  Matrix_115;6;1;-22,06634807
  Matrix_115;7;0;64,320715109
  Matrix_115;7;1;-22,066172703
  Matrix_115;8;0;64,320845817
  Matrix_115;8;1;-22,065921519
  Matrix_115;9;0;64,320955426
  Matrix_115;9;1;-22,065701785
  Matrix_115;10;0;64,321038141
  Matrix_115;10;1;-22,065537337
  Matrix_115;11;0;64,321085919
  Matrix_115;11;1;-22,065432677
  Matrix_115;12;0;64,32110232
  Matrix_115;12;1;-22,065400392
  Matrix_115;13;0;64,321243414
  Matrix_115;13;1;-22,065103718
  Matrix_115;14;0;64,321380267
  Matrix_115;14;1;-22,064822512
  Matrix_115;15;0;64,321405178
  Matrix_115;15;1;-22,064779062
  Matrix_115;16;0;64,321485497
  Matrix_115;16;1;-22,064601894
  Matrix_115;17;0;64,321620428
  Matrix_115;17;1;-22,064321519
  Matrix_115;18;0;64,321741981
  Matrix_115;18;1;-22,064074885
  Matrix_115;19;0;64,321787016
  Matrix_115;19;1;-22,06400469
  Matrix_115;20;0;64,321816911
  Matrix_115;20;1;-22,06391981
  Matrix_115;21;0;64,321889307
  Matrix_115;21;1;-22,063766268
  Matrix_115;22;0;64,321918844
  Matrix_115;22;1;-22,063689339
  Matrix_115;23;0;64,321966835
  Matrix_115;23;1;-22,063589902
  Matrix_115;24;0;64,321968455
  Matrix_115;24;1;-22,063586765
  Matrix_115;25;0;64,321995321
  Matrix_115;25;1;-22,063559058
  Matrix_115;26;0;64,32206418
  Matrix_115;26;1;-22,063415918
  Matrix_115;27;0;64,322102642
  Matrix_115;27;1;-22,063339462
  Matrix_115;28;0;64,322103561
  Matrix_115;28;1;-22,063293071
  Matrix_115;29;0;64,32211028
  Matrix_115;29;1;-22,063257441
  Matrix_116;0;0;64,319701975
  Matrix_116;0;1;-22,068627624
  Matrix_116;1;0;64,319695975
  Matrix_116;1;1;-22,068568005
  Matrix_116;2;0;64,319685131
  Matrix_116;2;1;-22,068512397
  Matrix_116;3;0;64,319696931
  Matrix_116;3;1;-22,068456199
  Matrix_116;4;0;64,319727494
  Matrix_116;4;1;-22,068422426
  Matrix_116;5;0;64,319749331
  Matrix_116;5;1;-22,068413388
  Matrix_116;6;0;64,31978275
  Matrix_116;6;1;-22,068371848
  Matrix_116;7;0;64,319831986
  Matrix_116;7;1;-22,068350809
  Matrix_116;8;0;64,319870597
  Matrix_116;8;1;-22,068328845
  Matrix_116;9;0;64,319928145
  Matrix_116;9;1;-22,068311402
  Matrix_116;10;0;64,319951253
  Matrix_116;10;1;-22,068287641
  Matrix_116;11;0;64,319951542
  Matrix_116;11;1;-22,068208079
  Matrix_116;12;0;64,319946548
  Matrix_116;12;1;-22,068125969
  Matrix_116;13;0;64,31994049
  Matrix_116;13;1;-22,068032974
  Matrix_116;14;0;64,319942348
  Matrix_116;14;1;-22,068000773
  Matrix_116;15;0;64,319951884
  Matrix_116;15;1;-22,067970824
  Matrix_116;16;0;64,319983609
  Matrix_116;16;1;-22,067877836
  Matrix_116;17;0;64,320017595
  Matrix_116;17;1;-22,067785574
  Matrix_116;18;0;64,320051505
  Matrix_116;18;1;-22,067705116
  Matrix_116;19;0;64,320042134
  Matrix_116;19;1;-22,067601938
  Matrix_116;20;0;64,320061352
  Matrix_116;20;1;-22,067496712
  Matrix_117;0;0;64,319697088
  Matrix_117;0;1;-22,06905344
  Matrix_117;1;0;64,319698047
  Matrix_117;1;1;-22,069033338
  Matrix_117;2;0;64,319698235
  Matrix_117;2;1;-22,069028055
  Matrix_117;3;0;64,319698357
  Matrix_117;3;1;-22,069024639
  Matrix_117;4;0;64,319698768
  Matrix_117;4;1;-22,069012804
  Matrix_117;5;0;64,319699106
  Matrix_117;5;1;-22,069003135
  Matrix_117;6;0;64,31969945
  Matrix_117;6;1;-22,068993197
  Matrix_117;7;0;64,319711664
  Matrix_117;7;1;-22,06864487
  Matrix_117;8;0;64,319701975
  Matrix_117;8;1;-22,068627624
  Matrix_118;0;0;64,319499686
  Matrix_118;0;1;-22,074134341
  Matrix_118;1;0;64,319502217
  Matrix_118;1;1;-22,074088413
  Matrix_118;2;0;64,319511374
  Matrix_118;2;1;-22,074068092
  Matrix_118;3;0;64,31953405
  Matrix_118;3;1;-22,073514419
  Matrix_118;4;0;64,319580077
  Matrix_118;4;1;-22,072208539
  Matrix_118;5;0;64,319598039
  Matrix_118;5;1;-22,072164638
  Matrix_118;6;0;64,319691423
  Matrix_118;6;1;-22,069305974
  Matrix_118;7;0;64,319690392
  Matrix_118;7;1;-22,069243643
  Matrix_118;8;0;64,319697088
  Matrix_118;8;1;-22,06905344
  Matrix_119;0;0;64,318505259
  Matrix_119;0;1;-22,075955053
  Matrix_119;1;0;64,318496233
  Matrix_119;1;1;-22,075980697
  Matrix_119;2;0;64,318509007
  Matrix_119;2;1;-22,076001472
  Matrix_119;3;0;64,318517496
  Matrix_119;3;1;-22,07597846
  Matrix_119;4;0;64,318522632
  Matrix_119;4;1;-22,075973196
  Matrix_119;5;0;64,318530117
  Matrix_119;5;1;-22,07596495
  Matrix_119;6;0;64,318540543
  Matrix_119;6;1;-22,075941614
  Matrix_119;7;0;64,318563124
  Matrix_119;7;1;-22,075876407
  Matrix_119;8;0;64,318578775
  Matrix_119;8;1;-22,075842978
  Matrix_119;9;0;64,318595882
  Matrix_119;9;1;-22,075823476
  Matrix_119;10;0;64,318611498
  Matrix_119;10;1;-22,075821027
  Matrix_119;11;0;64,31862666
  Matrix_119;11;1;-22,075832808
  Matrix_119;12;0;64,318640724
  Matrix_119;12;1;-22,075855311
  Matrix_119;13;0;64,318671328
  Matrix_119;13;1;-22,075907736
  Matrix_119;14;0;64,31869884
  Matrix_119;14;1;-22,075961966
  Matrix_119;15;0;64,318749144
  Matrix_119;15;1;-22,076056196
  Matrix_119;16;0;64,318774864
  Matrix_119;16;1;-22,076098324
  Matrix_119;17;0;64,318796844
  Matrix_119;17;1;-22,076111305
  Matrix_119;18;0;64,318806056
  Matrix_119;18;1;-22,076099921
  Matrix_119;19;0;64,318837335
  Matrix_119;19;1;-22,076015405
  Matrix_119;20;0;64,318880448
  Matrix_119;20;1;-22,075889354
  Matrix_119;21;0;64,318920375
  Matrix_119;21;1;-22,075778074
  Matrix_119;22;0;64,318966013
  Matrix_119;22;1;-22,075650649
  Matrix_119;23;0;64,319022527
  Matrix_119;23;1;-22,07549346
  Matrix_119;24;0;64,319066892
  Matrix_119;24;1;-22,075368086
  Matrix_119;25;0;64,319127775
  Matrix_119;25;1;-22,075187273
  Matrix_119;26;0;64,319178243
  Matrix_119;26;1;-22,075059933
  Matrix_119;27;0;64,31923803
  Matrix_119;27;1;-22,074891457
  Matrix_119;28;0;64,319287075
  Matrix_119;28;1;-22,074748557
  Matrix_119;29;0;64,319368399
  Matrix_119;29;1;-22,074520484
  Matrix_119;30;0;64,319393748
  Matrix_119;30;1;-22,074443724
  Matrix_119;31;0;64,319423229
  Matrix_119;31;1;-22,074348179
  Matrix_119;32;0;64,319442708
  Matrix_119;32;1;-22,074298826
  Matrix_119;33;0;64,319486347
  Matrix_119;33;1;-22,074180754
  Matrix_119;34;0;64,319496021
  Matrix_119;34;1;-22,074154491
  Matrix_119;35;0;64,319499686
  Matrix_119;35;1;-22,074134341
  Matrix_120;0;0;64,325893665
  Matrix_120;0;1;-22,057973401
  Matrix_120;1;0;64,325899482
  Matrix_120;1;1;-22,058083612
  Matrix_120;2;0;64,326026534
  Matrix_120;2;1;-22,058408452
  Matrix_120;3;0;64,326039291
  Matrix_120;3;1;-22,058382366
  Matrix_121;0;0;64,323094048
  Matrix_121;0;1;-22,061876046
  Matrix_121;1;0;64,323180214
  Matrix_121;1;1;-22,06169393
  Matrix_121;2;0;64,323270378
  Matrix_121;2;1;-22,061511675
  Matrix_121;3;0;64,323319346
  Matrix_121;3;1;-22,061411076
  Matrix_121;4;0;64,32346713
  Matrix_121;4;1;-22,06111304
  Matrix_121;5;0;64,323638448
  Matrix_121;5;1;-22,060770722
  Matrix_121;6;0;64,323827071
  Matrix_121;6;1;-22,060379304
  Matrix_121;7;0;64,323943946
  Matrix_121;7;1;-22,060135313
  Matrix_121;8;0;64,324023963
  Matrix_121;8;1;-22,059967441
  Matrix_121;9;0;64,324266396
  Matrix_121;9;1;-22,05947895
  Matrix_121;10;0;64,324405018
  Matrix_121;10;1;-22,059204733
  Matrix_121;11;0;64,32453196
  Matrix_121;11;1;-22,058958937
  Matrix_121;12;0;64,324636943
  Matrix_121;12;1;-22,05874826
  Matrix_121;13;0;64,324765361
  Matrix_121;13;1;-22,058508669
  Matrix_121;14;0;64,324895654
  Matrix_121;14;1;-22,058256347
  Matrix_121;15;0;64,324988187
  Matrix_121;15;1;-22,05808038
  Matrix_121;16;0;64,325048608
  Matrix_121;16;1;-22,057969226
  Matrix_121;17;0;64,325140244
  Matrix_121;17;1;-22,057780798
  Matrix_121;18;0;64,325246192
  Matrix_121;18;1;-22,057571938
  Matrix_121;19;0;64,325348031
  Matrix_121;19;1;-22,057363323
  Matrix_121;20;0;64,325453874
  Matrix_121;20;1;-22,0571483
  Matrix_121;21;0;64,32551434
  Matrix_121;21;1;-22,05700419
  Matrix_121;22;0;64,32552612
  Matrix_121;22;1;-22,056984222
  Matrix_121;23;0;64,325537565
  Matrix_121;23;1;-22,056965211
  Matrix_121;24;0;64,325557344
  Matrix_121;24;1;-22,056929119
  Matrix_121;25;0;64,325708959
  Matrix_121;25;1;-22,057313103
  Matrix_121;26;0;64,325865156
  Matrix_121;26;1;-22,057723545
  Matrix_121;27;0;64,3258704
  Matrix_121;27;1;-22,057748052
  Matrix_121;28;0;64,325890166
  Matrix_121;28;1;-22,057907095
  Matrix_121;29;0;64,325893665
  Matrix_121;29;1;-22,057973401
  Matrix_122;0;0;64,323054068
  Matrix_122;0;1;-22,062170899
  Matrix_122;1;0;64,323070387
  Matrix_122;1;1;-22,062137846
  Matrix_122;2;0;64,3230566
  Matrix_122;2;1;-22,062101492
  Matrix_122;3;0;64,323043015
  Matrix_122;3;1;-22,062127437
  Matrix_122;4;0;64,323038625
  Matrix_122;4;1;-22,062118207
  Matrix_122;5;0;64,323024452
  Matrix_122;5;1;-22,062091251
  Matrix_122;6;0;64,32301223
  Matrix_122;6;1;-22,062067436
  Matrix_122;7;0;64,323011504
  Matrix_122;7;1;-22,062042519
  Matrix_122;8;0;64,323081794
  Matrix_122;8;1;-22,061901943
  Matrix_122;9;0;64,323094048
  Matrix_122;9;1;-22,061876046
  Matrix_123;0;0;64,317712648
  Matrix_123;0;1;-22,07936438
  Matrix_123;1;0;64,317751777
  Matrix_123;1;1;-22,079280162
  Matrix_123;2;0;64,317781962
  Matrix_123;2;1;-22,079175109
  Matrix_123;3;0;64,317821319
  Matrix_123;3;1;-22,079052329
  Matrix_123;4;0;64,317845001
  Matrix_123;4;1;-22,078969868
  Matrix_123;5;0;64,317874543
  Matrix_123;5;1;-22,078861158
  Matrix_123;6;0;64,317910114
  Matrix_123;6;1;-22,078745264
  Matrix_123;7;0;64,317954418
  Matrix_123;7;1;-22,078597331
  Matrix_123;8;0;64,317995261
  Matrix_123;8;1;-22,078460761
  Matrix_123;9;0;64,318021459
  Matrix_123;9;1;-22,078381992
  Matrix_123;10;0;64,318057767
  Matrix_123;10;1;-22,078259555
  Matrix_123;11;0;64,318096901
  Matrix_123;11;1;-22,0781363
  Matrix_123;12;0;64,31812205
  Matrix_123;12;1;-22,078067805
  Matrix_123;13;0;64,318139512
  Matrix_123;13;1;-22,078016783
  Matrix_123;14;0;64,318154817
  Matrix_123;14;1;-22,077976447
  Matrix_123;15;0;64,31817975
  Matrix_123;15;1;-22,077898434
  Matrix_123;16;0;64,318194853
  Matrix_123;16;1;-22,07785361
  Matrix_123;17;0;64,318220925
  Matrix_123;17;1;-22,077774853
  Matrix_123;18;0;64,318225831
  Matrix_123;18;1;-22,077762117
  Matrix_123;19;0;64,318242582
  Matrix_123;19;1;-22,077716602
  Matrix_123;20;0;64,318271783
  Matrix_123;20;1;-22,077631846
  Matrix_123;21;0;64,318307171
  Matrix_123;21;1;-22,077531174
  Matrix_123;22;0;64,318389783
  Matrix_123;22;1;-22,07730113
  Matrix_123;23;0;64,318450225
  Matrix_123;23;1;-22,077130656
  Matrix_123;24;0;64,318506468
  Matrix_123;24;1;-22,076976067
  Matrix_123;25;0;64,318570601
  Matrix_123;25;1;-22,076791647
  Matrix_123;26;0;64,318635039
  Matrix_123;26;1;-22,076608046
  Matrix_123;27;0;64,31868732
  Matrix_123;27;1;-22,076461115
  Matrix_123;28;0;64,318747358
  Matrix_123;28;1;-22,076290675
  Matrix_123;29;0;64,318780429
  Matrix_123;29;1;-22,07619967
  Matrix_123;30;0;64,31879548
  Matrix_123;30;1;-22,076152799
  Matrix_123;31;0;64,318811376
  Matrix_123;31;1;-22,076104661
  Matrix_123;32;0;64,318841562
  Matrix_123;32;1;-22,076023085
  Matrix_123;33;0;64,318884635
  Matrix_123;33;1;-22,075897146
  Matrix_123;34;0;64,318924524
  Matrix_123;34;1;-22,075785974
  Matrix_123;35;0;64,31897016
  Matrix_123;35;1;-22,075658553
  Matrix_123;36;0;64,319026685
  Matrix_123;36;1;-22,075501337
  Matrix_123;37;0;64,319071104
  Matrix_123;37;1;-22,075375809
  Matrix_123;38;0;64,319131895
  Matrix_123;38;1;-22,075195272
  Matrix_123;39;0;64,319182316
  Matrix_123;39;1;-22,075068048
  Matrix_123;40;0;64,319242224
  Matrix_123;40;1;-22,074899231
  Matrix_123;41;0;64,31929139
  Matrix_123;41;1;-22,074755993
  Matrix_123;42;0;64,319372621
  Matrix_123;42;1;-22,074528179
  Matrix_123;43;0;64,319398084
  Matrix_123;43;1;-22,074451076
  Matrix_123;44;0;64,319427428
  Matrix_123;44;1;-22,074355975
  Matrix_123;45;0;64,319446761
  Matrix_123;45;1;-22,074306991
  Matrix_123;46;0;64,319486889
  Matrix_123;46;1;-22,074196859
  Matrix_123;47;0;64,319500288
  Matrix_123;47;1;-22,074162073
  Matrix_123;48;0;64,319507621
  Matrix_123;48;1;-22,074123526
  Matrix_124;0;0;64,316410477
  Matrix_124;0;1;-22,079565368
  Matrix_124;1;0;64,316391112
  Matrix_124;1;1;-22,079636578
  Matrix_124;2;0;64,316372276
  Matrix_124;2;1;-22,079718717
  Matrix_124;3;0;64,316362966
  Matrix_124;3;1;-22,079791032
  Matrix_124;4;0;64,316353213
  Matrix_124;4;1;-22,079808487
  Matrix_124;5;0;64,316351180
  Matrix_124;5;1;-22,079811903
  Matrix_124;6;0;64,316335802
  Matrix_124;6;1;-22,079827021
  Matrix_124;7;0;64,316321306
  Matrix_124;7;1;-22,079855004
  Matrix_124;8;0;64,316293002
  Matrix_124;8;1;-22,079944934
  Matrix_124;9;0;64,316215318
  Matrix_124;9;1;-22,080197300
  Matrix_124;10;0;64,316142732
  Matrix_124;10;1;-22,080449720
  Matrix_124;11;0;64,316054063
  Matrix_124;11;1;-22,080721249
  Matrix_124;12;0;64,315973443
  Matrix_124;12;1;-22,080996348
  Matrix_124;13;0;64,315890716
  Matrix_124;13;1;-22,081282568
  Matrix_124;14;0;64,315798847
  Matrix_124;14;1;-22,081606970
  Matrix_124;15;0;64,315765358
  Matrix_124;15;1;-22,081858327
  Matrix_124;16;0;64,315750942
  Matrix_124;16;1;-22,082128211
  Matrix_124;17;0;64,315748616
  Matrix_124;17;1;-22,082160211
  Matrix_124;18;0;64,315719678
  Matrix_124;18;1;-22,082380711
  Matrix_124;19;0;64,315684614
  Matrix_124;19;1;-22,082562418
  Matrix_124;20;0;64,315642025
  Matrix_124;20;1;-22,082740952
  Matrix_124;21;0;64,315588628
  Matrix_124;21;1;-22,082930605
  Matrix_124;22;0;64,315544121
  Matrix_124;22;1;-22,083057413
  Matrix_124;23;0;64,315508865
  Matrix_124;23;1;-22,083195119
  Matrix_124;24;0;64,315474337
  Matrix_124;24;1;-22,083335296
  Matrix_124;25;0;64,315412568
  Matrix_124;25;1;-22,083581078
  Matrix_124;26;0;64,315346869
  Matrix_124;26;1;-22,083841846
  Matrix_124;27;0;64,315273280
  Matrix_124;27;1;-22,084144653
  Matrix_124;28;0;64,315218511
  Matrix_124;28;1;-22,084373398
  Matrix_124;29;0;64,315201011
  Matrix_124;29;1;-22,084423315
  Matrix_124;30;0;64,315160969
  Matrix_124;30;1;-22,084602463
  Matrix_124;31;0;64,315124450
  Matrix_124;31;1;-22,084791133
  Matrix_124;32;0;64,315115672
  Matrix_124;32;1;-22,084855228
  Matrix_124;33;0;64,315125390
  Matrix_124;33;1;-22,084939603
  Matrix_124;34;0;64,315155234
  Matrix_124;34;1;-22,085132165
  Matrix_124;35;0;64,315161592
  Matrix_124;35;1;-22,085245235
  Matrix_124;36;0;64,315150916
  Matrix_124;36;1;-22,085314191
  Matrix_124;37;0;64,315139948
  Matrix_124;37;1;-22,085390621
  Matrix_124;38;0;64,315123649
  Matrix_124;38;1;-22,085477217
  Matrix_124;39;0;64,315100883
  Matrix_124;39;1;-22,085504019
  Matrix_124;40;0;64,315028305
  Matrix_124;40;1;-22,085589463
  Matrix_124;41;0;64,314994940
  Matrix_124;41;1;-22,085624665
  Matrix_124;42;0;64,314826905
  Matrix_124;42;1;-22,085809922
  Matrix_124;43;0;64,314771850
  Matrix_124;43;1;-22,085870609
  Matrix_124;44;0;64,314594831
  Matrix_124;44;1;-22,086065758
  Matrix_124;45;0;64,314394592
  Matrix_124;45;1;-22,086286496
  Matrix_124;46;0;64,314227565
  Matrix_124;46;1;-22,086468726
  Matrix_124;47;0;64,314201114
  Matrix_124;47;1;-22,086499036
  Matrix_124;48;0;64,314137685
  Matrix_124;48;1;-22,086571850
  Matrix_124;49;0;64,314018537
  Matrix_124;49;1;-22,086700980
  Matrix_124;50;0;64,313946688
  Matrix_124;50;1;-22,086782154
  Matrix_124;51;0;64,313895389
  Matrix_124;51;1;-22,086828829
  Matrix_124;52;0;64,313882890
  Matrix_124;52;1;-22,086843257
  Matrix_124;53;0;64,313865538
  Matrix_124;53;1;-22,086834285
  Matrix_124;54;0;64,313848686
  Matrix_124;54;1;-22,086806140
  Matrix_124;55;0;64,313833967
  Matrix_124;55;1;-22,086764937
  Matrix_124;56;0;64,313804397
  Matrix_124;56;1;-22,086666269
  Matrix_124;57;0;64,313784364
  Matrix_124;57;1;-22,086586946
  Matrix_124;58;0;64,313765778
  Matrix_124;58;1;-22,086495160
  Matrix_124;59;0;64,313744841
  Matrix_124;59;1;-22,086410173
  Matrix_124;60;0;64,313731397
  Matrix_124;60;1;-22,086349850
  Matrix_124;61;0;64,313725686
  Matrix_124;61;1;-22,086315857
  Matrix_124;62;0;64,313724048
  Matrix_124;62;1;-22,086306111
  Matrix_124;63;0;64,313719735
  Matrix_124;63;1;-22,086254985
  Matrix_124;64;0;64,313724445
  Matrix_124;64;1;-22,086211939
  Matrix_124;65;0;64,313786547
  Matrix_124;65;1;-22,086170583
  Matrix_125;0;0;64,316607900
  Matrix_125;0;1;-22,078945390
  Matrix_125;1;0;64,316587565
  Matrix_125;1;1;-22,079012199
  Matrix_125;2;0;64,316573344
  Matrix_125;2;1;-22,079045122
  Matrix_125;3;0;64,316538875
  Matrix_125;3;1;-22,079154269
  Matrix_125;4;0;64,316470221
  Matrix_125;4;1;-22,079372242
  Matrix_125;5;0;64,316419685
  Matrix_125;5;1;-22,079531509
  Matrix_125;6;0;64,316410477
  Matrix_125;6;1;-22,079565368
  Matrix_126;0;0;64,318331047
  Matrix_126;0;1;-22,069422468
  Matrix_126;1;0;64,318308103
  Matrix_126;1;1;-22,069502854
  Matrix_126;2;0;64,318290764
  Matrix_126;2;1;-22,069570433
  Matrix_126;3;0;64,318275629
  Matrix_126;3;1;-22,069655313
  Matrix_126;4;0;64,318270431
  Matrix_126;4;1;-22,069661602
  Matrix_126;5;0;64,318269998
  Matrix_126;5;1;-22,069663810
  Matrix_126;6;0;64,318265281
  Matrix_126;6;1;-22,069690767
  Matrix_126;7;0;64,318262110
  Matrix_126;7;1;-22,069709121
  Matrix_126;8;0;64,318260286
  Matrix_126;8;1;-22,069722805
  Matrix_126;9;0;64,318254524
  Matrix_126;9;1;-22,069742649
  Matrix_126;10;0;64,318239124
  Matrix_126;10;1;-22,069852852
  Matrix_126;11;0;64,318208690
  Matrix_126;11;1;-22,070071624
  Matrix_126;12;0;64,318169607
  Matrix_126;12;1;-22,070430970
  Matrix_126;13;0;64,318133929
  Matrix_126;13;1;-22,070769773
  Matrix_126;14;0;64,318099507
  Matrix_126;14;1;-22,071101327
  Matrix_126;15;0;64,318041329
  Matrix_126;15;1;-22,071664090
  Matrix_126;16;0;64,318002939
  Matrix_126;16;1;-22,072038040
  Matrix_126;17;0;64,317938820
  Matrix_126;17;1;-22,072655290
  Matrix_126;18;0;64,317865162
  Matrix_126;18;1;-22,073375013
  Matrix_126;19;0;64,317819634
  Matrix_126;19;1;-22,073812875
  Matrix_126;20;0;64,317784249
  Matrix_126;20;1;-22,074161265
  Matrix_126;21;0;64,317746246
  Matrix_126;21;1;-22,074468940
  Matrix_126;22;0;64,317686565
  Matrix_126;22;1;-22,074899851
  Matrix_126;23;0;64,317613223
  Matrix_126;23;1;-22,075329455
  Matrix_126;24;0;64,317548467
  Matrix_126;24;1;-22,075663783
  Matrix_126;25;0;64,317454034
  Matrix_126;25;1;-22,076081144
  Matrix_126;26;0;64,317358458
  Matrix_126;26;1;-22,076457768
  Matrix_126;27;0;64,317274640
  Matrix_126;27;1;-22,076755657
  Matrix_126;28;0;64,317152586
  Matrix_126;28;1;-22,077155713
  Matrix_126;29;0;64,317055658
  Matrix_126;29;1;-22,077472967
  Matrix_126;30;0;64,316962334
  Matrix_126;30;1;-22,077777315
  Matrix_126;31;0;64,316866714
  Matrix_126;31;1;-22,078094236
  Matrix_126;32;0;64,316801224
  Matrix_126;32;1;-22,078307085
  Matrix_126;33;0;64,316694437
  Matrix_126;33;1;-22,078661076
  Matrix_126;34;0;64,316607900
  Matrix_126;34;1;-22,078945390
  Matrix_127;0;0;64,320179954
  Matrix_127;0;1;-22,067261142
  Matrix_127;1;0;64,320066090
  Matrix_127;1;1;-22,067496195
  Matrix_127;2;0;64,320035333
  Matrix_127;2;1;-22,067579349
  Matrix_127;3;0;64,320044003
  Matrix_127;3;1;-22,067696259
  Matrix_127;4;0;64,320011615
  Matrix_127;4;1;-22,067773057
  Matrix_127;5;0;64,319977356
  Matrix_127;5;1;-22,067866060
  Matrix_127;6;0;64,319945454
  Matrix_127;6;1;-22,067959569
  Matrix_127;7;0;64,319934616
  Matrix_127;7;1;-22,067993602
  Matrix_127;8;0;64,319932337
  Matrix_127;8;1;-22,068033132
  Matrix_127;9;0;64,319938559
  Matrix_127;9;1;-22,068128643
  Matrix_127;10;0;64,319943464
  Matrix_127;10;1;-22,068209298
  Matrix_127;11;0;64,319943223
  Matrix_127;11;1;-22,068275523
  Matrix_127;12;0;64,319925928
  Matrix_127;12;1;-22,068293307
  Matrix_127;13;0;64,319869099
  Matrix_127;13;1;-22,068310535
  Matrix_127;14;0;64,319830281
  Matrix_127;14;1;-22,068332616
  Matrix_127;15;0;64,319780033
  Matrix_127;15;1;-22,068354088
  Matrix_127;16;0;64,319745498
  Matrix_127;16;1;-22,068397013
  Matrix_127;17;0;64,319672335
  Matrix_127;17;1;-22,068415154
  Matrix_127;18;0;64,319625194
  Matrix_127;18;1;-22,068432251
  Matrix_127;19;0;64,319584700
  Matrix_127;19;1;-22,068446759
  Matrix_127;20;0;64,319550256
  Matrix_127;20;1;-22,068457516
  Matrix_127;21;0;64,319508606
  Matrix_127;21;1;-22,068473178
  Matrix_127;22;0;64,319467687
  Matrix_127;22;1;-22,068487349
  Matrix_127;23;0;64,319415928
  Matrix_127;23;1;-22,068507944
  Matrix_127;24;0;64,319377962
  Matrix_127;24;1;-22,068520521
  Matrix_127;25;0;64,319326582
  Matrix_127;25;1;-22,068541448
  Matrix_127;26;0;64,319301813
  Matrix_127;26;1;-22,068550390
  Matrix_127;27;0;64,319285335
  Matrix_127;27;1;-22,068557548
  Matrix_127;28;0;64,319253284
  Matrix_127;28;1;-22,068571139
  Matrix_127;29;0;64,319212689
  Matrix_127;29;1;-22,068588264
  Matrix_127;30;0;64,319172485
  Matrix_127;30;1;-22,068601749
  Matrix_127;31;0;64,319125099
  Matrix_127;31;1;-22,068621529
  Matrix_127;32;0;64,319097661
  Matrix_127;32;1;-22,068630979
  Matrix_127;33;0;64,319071635
  Matrix_127;33;1;-22,068642036
  Matrix_127;34;0;64,319026971
  Matrix_127;34;1;-22,068658395
  Matrix_127;35;0;64,318990049
  Matrix_127;35;1;-22,068672951
  Matrix_127;36;0;64,318944922
  Matrix_127;36;1;-22,068693357
  Matrix_127;37;0;64,318908779
  Matrix_127;37;1;-22,068706758
  Matrix_127;38;0;64,318878335
  Matrix_127;38;1;-22,068717796
  Matrix_127;39;0;64,318857337
  Matrix_127;39;1;-22,068728091
  Matrix_127;40;0;64,318835978
  Matrix_127;40;1;-22,068738015
  Matrix_127;41;0;64,318817880
  Matrix_127;41;1;-22,068743626
  Matrix_127;42;0;64,318800524
  Matrix_127;42;1;-22,068754121
  Matrix_127;43;0;64,318797579
  Matrix_127;43;1;-22,068756627
  Matrix_127;44;0;64,318763641
  Matrix_127;44;1;-22,068770668
  Matrix_127;45;0;64,318740015
  Matrix_127;45;1;-22,068794847
  Matrix_127;46;0;64,318716420
  Matrix_127;46;1;-22,068839291
  Matrix_127;47;0;64,318701941
  Matrix_127;47;1;-22,068858118
  Matrix_127;48;0;64,318598762
  Matrix_127;48;1;-22,068937737
  Matrix_127;49;0;64,318564560
  Matrix_127;49;1;-22,068955370
  Matrix_127;50;0;64,318520447
  Matrix_127;50;1;-22,068982635
  Matrix_127;51;0;64,318482681
  Matrix_127;51;1;-22,069033398
  Matrix_127;52;0;64,318454312
  Matrix_127;52;1;-22,069085317
  Matrix_127;53;0;64,318428744
  Matrix_127;53;1;-22,069138543
  Matrix_127;54;0;64,318411284
  Matrix_127;54;1;-22,069179099
  Matrix_127;55;0;64,318388564
  Matrix_127;55;1;-22,069239515
  Matrix_127;56;0;64,318359248
  Matrix_127;56;1;-22,069331665
  Matrix_127;57;0;64,318339919
  Matrix_127;57;1;-22,069391384
  Matrix_127;58;0;64,318331047
  Matrix_127;58;1;-22,069422468
  Matrix_128;0;0;64,322292938
  Matrix_128;0;1;-22,063533033
  Matrix_128;1;0;64,322258766
  Matrix_128;1;1;-22,063612655
  Matrix_128;2;0;64,322160167
  Matrix_128;2;1;-22,063855026
  Matrix_128;3;0;64,322155255
  Matrix_128;3;1;-22,063863523
  Matrix_128;4;0;64,322148350
  Matrix_128;4;1;-22,063875854
  Matrix_128;5;0;64,322140985
  Matrix_128;5;1;-22,063892128
  Matrix_128;6;0;64,322129937
  Matrix_128;6;1;-22,063905859
  Matrix_128;7;0;64,322121247
  Matrix_128;7;1;-22,063899614
  Matrix_128;8;0;64,322116034
  Matrix_128;8;1;-22,063887631
  Matrix_128;9;0;64,322111011
  Matrix_128;9;1;-22,063857028
  Matrix_128;10;0;64,322043147
  Matrix_128;10;1;-22,063683674
  Matrix_128;11;0;64,322038565
  Matrix_128;11;1;-22,063684860
  Matrix_128;12;0;64,322010979
  Matrix_128;12;1;-22,063597695
  Matrix_128;13;0;64,321993669
  Matrix_128;13;1;-22,063575702
  Matrix_128;14;0;64,321969172
  Matrix_128;14;1;-22,063593477
  Matrix_128;15;0;64,321968600
  Matrix_128;15;1;-22,063594585
  Matrix_128;16;0;64,321920758
  Matrix_128;16;1;-22,063693714
  Matrix_128;17;0;64,321891231
  Matrix_128;17;1;-22,063770617
  Matrix_128;18;0;64,321818877
  Matrix_128;18;1;-22,063924069
  Matrix_128;19;0;64,321788854
  Matrix_128;19;1;-22,064009313
  Matrix_128;20;0;64,321743631
  Matrix_128;20;1;-22,064079802
  Matrix_128;21;0;64,321622218
  Matrix_128;21;1;-22,064326151
  Matrix_128;22;0;64,321487329
  Matrix_128;22;1;-22,064606440
  Matrix_128;23;0;64,321406925
  Matrix_128;23;1;-22,064783790
  Matrix_128;24;0;64,321381978
  Matrix_128;24;1;-22,064827307
  Matrix_128;25;0;64,321245216
  Matrix_128;25;1;-22,065108324
  Matrix_128;26;0;64,321125081
  Matrix_128;26;1;-22,065360931
  Matrix_128;27;0;64,321105035
  Matrix_128;27;1;-22,065401511
  Matrix_128;28;0;64,321088183
  Matrix_128;28;1;-22,065436376
  Matrix_128;29;0;64,321040044
  Matrix_128;29;1;-22,065541725
  Matrix_128;30;0;64,320981757
  Matrix_128;30;1;-22,065657627
  Matrix_128;31;0;64,320847817
  Matrix_128;31;1;-22,065926469
  Matrix_128;32;0;64,320716132
  Matrix_128;32;1;-22,066178977
  Matrix_128;33;0;64,320628241
  Matrix_128;33;1;-22,066353175
  Matrix_128;34;0;64,320535860
  Matrix_128;34;1;-22,066547029
  Matrix_128;35;0;64,320377383
  Matrix_128;35;1;-22,066868735
  Matrix_128;36;0;64,320263504
  Matrix_128;36;1;-22,067101257
  Matrix_128;37;0;64,320230065
  Matrix_128;37;1;-22,067181493
  Matrix_128;38;0;64,320203162
  Matrix_128;38;1;-22,067213233
  Matrix_128;39;0;64,320179954
  Matrix_128;39;1;-22,067261142
  Matrix_129;0;0;64,322968666
  Matrix_129;0;1;-22,062114870
  Matrix_129;1;0;64,322907870
  Matrix_129;1;1;-22,062246296
  Matrix_129;2;0;64,322890657
  Matrix_129;2;1;-22,062291424
  Matrix_129;3;0;64,322874300
  Matrix_129;3;1;-22,062346232
  Matrix_129;4;0;64,322861857
  Matrix_129;4;1;-22,062382329
  Matrix_129;5;0;64,322842784
  Matrix_129;5;1;-22,062482560
  Matrix_129;6;0;64,322805870
  Matrix_129;6;1;-22,062676535
  Matrix_129;7;0;64,322594691
  Matrix_129;7;1;-22,062904853
  Matrix_129;8;0;64,322563890
  Matrix_129;8;1;-22,062953367
  Matrix_129;9;0;64,322410005
  Matrix_129;9;1;-22,063260267
  Matrix_129;10;0;64,322292938
  Matrix_129;10;1;-22,063533033
  Matrix_130;0;0;64,326048281
  Matrix_130;0;1;-22,058405442
  Matrix_130;1;0;64,326036756
  Matrix_130;1;1;-22,058429508
  Matrix_130;2;0;64,325902803
  Matrix_130;2;1;-22,058084711
  Matrix_130;3;0;64,325903280
  Matrix_130;3;1;-22,058073607
  Matrix_130;4;0;64,325898134
  Matrix_130;4;1;-22,057972475
  Matrix_130;5;0;64,325894576
  Matrix_130;5;1;-22,057905033
  Matrix_130;6;0;64,325874598
  Matrix_130;6;1;-22,057744294
  Matrix_130;7;0;64,325868551
  Matrix_130;7;1;-22,057716789
  Matrix_130;8;0;64,325712301
  Matrix_130;8;1;-22,057306209
  Matrix_130;9;0;64,325557321
  Matrix_130;9;1;-22,056916094
  Matrix_130;10;0;64,325548909
  Matrix_130;10;1;-22,056928799
  Matrix_130;11;0;64,325534781
  Matrix_130;11;1;-22,056957096
  Matrix_130;12;0;64,325523485
  Matrix_130;12;1;-22,056975854
  Matrix_130;13;0;64,325511379
  Matrix_130;13;1;-22,056996386
  Matrix_130;14;0;64,325450772
  Matrix_130;14;1;-22,057140812
  Matrix_130;15;0;64,325345059
  Matrix_130;15;1;-22,057355580
  Matrix_130;16;0;64,325243249
  Matrix_130;16;1;-22,057564137
  Matrix_130;17;0;64,325137291
  Matrix_130;17;1;-22,057773016
  Matrix_130;18;0;64,325045712
  Matrix_130;18;1;-22,057961326
  Matrix_130;19;0;64,324985365
  Matrix_130;19;1;-22,058072343
  Matrix_130;20;0;64,324892786
  Matrix_130;20;1;-22,058248409
  Matrix_130;21;0;64,324762511
  Matrix_130;21;1;-22,058500692
  Matrix_130;22;0;64,324634056
  Matrix_130;22;1;-22,058740341
  Matrix_130;23;0;64,324529045
  Matrix_130;23;1;-22,058951076
  Matrix_130;24;0;64,324402113
  Matrix_130;24;1;-22,059196853
  Matrix_130;25;0;64,324263463
  Matrix_130;25;1;-22,059471128
  Matrix_130;26;0;64,324020973
  Matrix_130;26;1;-22,059959717
  Matrix_130;27;0;64,323940928
  Matrix_130;27;1;-22,060127669
  Matrix_130;28;0;64,323824062
  Matrix_130;28;1;-22,060371640
  Matrix_130;29;0;64,323635477
  Matrix_130;29;1;-22,060762979
  Matrix_130;30;0;64,323464186
  Matrix_130;30;1;-22,061105239
  Matrix_130;31;0;64,323316374
  Matrix_130;31;1;-22,061403334
  Matrix_130;32;0;64,323267407
  Matrix_130;32;1;-22,061503932
  Matrix_130;33;0;64,323177224
  Matrix_130;33;1;-22,061686226
  Matrix_130;34;0;64,323078813
  Matrix_130;34;1;-22,061894220
  Matrix_130;35;0;64,322979007
  Matrix_130;35;1;-22,062092514
  Matrix_130;36;0;64,322968666
  Matrix_130;36;1;-22,062114870
  Matrix_131;0;0;64,325031815
  Matrix_131;0;1;-22,056802630
  Matrix_131;1;0;64,324850641
  Matrix_131;1;1;-22,056343675
  Matrix_131;2;0;64,324649752
  Matrix_131;2;1;-22,055864038
  Matrix_131;3;0;64,324519469
  Matrix_131;3;1;-22,055534105
  Matrix_131;4;0;64,324452319
  Matrix_131;4;1;-22,055408807
  Matrix_131;5;0;64,324402406
  Matrix_131;5;1;-22,055340248
  Matrix_131;6;0;64,324272237
  Matrix_131;6;1;-22,055203454
  Matrix_131;7;0;64,324144093
  Matrix_131;7;1;-22,055054880
  Matrix_131;8;0;64,324024549
  Matrix_131;8;1;-22,054876940
  Matrix_131;9;0;64,323914580
  Matrix_131;9;1;-22,054658687
  Matrix_131;10;0;64,323769803
  Matrix_131;10;1;-22,054293080
  Matrix_131;11;0;64,323688722
  Matrix_131;11;1;-22,054020525
  Matrix_131;12;0;64,323621629
  Matrix_131;12;1;-22,053724978
  Matrix_131;13;0;64,323568840
  Matrix_131;13;1;-22,053425707
  Matrix_131;14;0;64,323530571
  Matrix_131;14;1;-22,053108928
  Matrix_131;15;0;64,323496613
  Matrix_131;15;1;-22,052577469
  Matrix_131;16;0;64,323447784
  Matrix_131;16;1;-22,051923755
  Matrix_131;17;0;64,323377533
  Matrix_131;17;1;-22,051098268
  Matrix_131;18;0;64,323349347
  Matrix_131;18;1;-22,050771046
  Matrix_131;19;0;64,323604828
  Matrix_131;19;1;-22,050661725
  Matrix_131;20;0;64,323668990
  Matrix_131;20;1;-22,050448924
  Matrix_131;21;0;64,323803582
  Matrix_131;21;1;-22,050386796
  Matrix_131;22;0;64,323815548
  Matrix_131;22;1;-22,050370739
  Matrix_131;23;0;64,323901516
  Matrix_131;23;1;-22,050331061
  Matrix_131;24;0;64,323911224
  Matrix_131;24;1;-22,050316036
  Matrix_131;25;0;64,324020043
  Matrix_131;25;1;-22,050265839
  Matrix_131;26;0;64,324032128
  Matrix_131;26;1;-22,050249713
  Matrix_131;27;0;64,324171541
  Matrix_131;27;1;-22,050190625
  Matrix_131;28;0;64,324201856
  Matrix_131;28;1;-22,050176651
  Matrix_131;29;0;64,324241188
  Matrix_131;29;1;-22,050010888
  Matrix_131;30;0;64,324306933
  Matrix_131;30;1;-22,049980550
  Matrix_131;31;0;64,324316305
  Matrix_131;31;1;-22,049986768
  Matrix_131;32;0;64,324350909
  Matrix_131;32;1;-22,049970809
  Matrix_131;33;0;64,324356171
  Matrix_131;33;1;-22,049947278
  Matrix_131;34;0;64,324407306
  Matrix_131;34;1;-22,049923697
  Matrix_131;35;0;64,324406423
  Matrix_131;35;1;-22,049913559
  Matrix_131;36;0;64,324403782
  Matrix_131;36;1;-22,049883145
  Matrix_131;37;0;64,324427664
  Matrix_131;37;1;-22,049872145
  Matrix_131;38;0;64,324446128
  Matrix_131;38;1;-22,050085968
  Matrix_131;39;0;64,324461395
  Matrix_131;39;1;-22,050078986
  Matrix_131;40;0;64,324463517
  Matrix_131;40;1;-22,050103728
  Matrix_131;41;0;64,324466881
  Matrix_131;41;1;-22,050102150
  Matrix_132;0;0;64,325102080
  Matrix_132;0;1;-22,057018227
  Matrix_132;1;0;64,325097602
  Matrix_132;1;1;-22,056994756
  Matrix_132;2;0;64,325089861
  Matrix_132;2;1;-22,056958803
  Matrix_132;3;0;64,325081074
  Matrix_132;3;1;-22,056924306
  Matrix_132;4;0;64,325067123
  Matrix_132;4;1;-22,056893271
  Matrix_132;5;0;64,325056684
  Matrix_132;5;1;-22,056865629
  Matrix_132;6;0;64,325031815
  Matrix_132;6;1;-22,056802630
  Matrix_133;0;0;64,326102667
  Matrix_133;0;1;-22,058904227
  Matrix_133;1;0;64,326084531
  Matrix_133;1;1;-22,058935874
  Matrix_133;2;0;64,325924281
  Matrix_133;2;1;-22,059266734
  Matrix_133;3;0;64,325907999
  Matrix_133;3;1;-22,059283383
  Matrix_133;4;0;64,325900963
  Matrix_133;4;1;-22,059288311
  Matrix_133;5;0;64,325888550
  Matrix_133;5;1;-22,059291811
  Matrix_133;6;0;64,325875920
  Matrix_133;6;1;-22,059290256
  Matrix_133;7;0;64,325857938
  Matrix_133;7;1;-22,059277980
  Matrix_133;8;0;64,325841694
  Matrix_133;8;1;-22,059256520
  Matrix_133;9;0;64,325785548
  Matrix_133;9;1;-22,059115811
  Matrix_133;10;0;64,325782151
  Matrix_133;10;1;-22,059091562
  Matrix_133;11;0;64,325595119
  Matrix_133;11;1;-22,058611468
  Matrix_133;12;0;64,325385018
  Matrix_133;12;1;-22,058072165
  Matrix_133;13;0;64,325213597
  Matrix_133;13;1;-22,057645706
  Matrix_133;14;0;64,325165766
  Matrix_133;14;1;-22,057409585
  Matrix_133;15;0;64,325113810
  Matrix_133;15;1;-22,057147542
  Matrix_133;16;0;64,325117364
  Matrix_133;16;1;-22,057125415
  Matrix_133;17;0;64,325117958
  Matrix_133;17;1;-22,057099687
  Matrix_133;18;0;64,325107812
  Matrix_133;18;1;-22,057048270
  Matrix_133;19;0;64,325102080
  Matrix_133;19;1;-22,057018227
  Matrix_134;0;0;64,326014076
  Matrix_134;0;1;-22,058340619
  Matrix_134;1;0;64,326018997
  Matrix_134;1;1;-22,058330377
  Matrix_134;2;0;64,326021309
  Matrix_134;2;1;-22,058336214
  Matrix_134;3;0;64,326028284
  Matrix_134;3;1;-22,058321299
  Matrix_134;4;0;64,326086887
  Matrix_134;4;1;-22,058472206
  Matrix_134;5;0;64,326041555
  Matrix_134;5;1;-22,058581501
  Matrix_134;6;0;64,326101838
  Matrix_134;6;1;-22,058737899
  Matrix_134;7;0;64,326112367
  Matrix_134;7;1;-22,058764683
  Matrix_134;8;0;64,326127820
  Matrix_134;8;1;-22,058802845
  Matrix_134;9;0;64,326137305
  Matrix_134;9;1;-22,058826190
  Matrix_134;10;0;64,326130595
  Matrix_134;10;1;-22,058855488
  Matrix_134;11;0;64,326102667
  Matrix_134;11;1;-22,058904227
  Matrix_135;0;0;64,326347518
  Matrix_135;0;1;-22,054179009
  Matrix_135;1;0;64,326338479
  Matrix_135;1;1;-22,054151656
  Matrix_135;2;0;64,326325589
  Matrix_135;2;1;-22,054147922
  Matrix_135;3;0;64,326320635
  Matrix_135;3;1;-22,054167888
  Matrix_135;4;0;64,326324691
  Matrix_135;4;1;-22,054179891
  Matrix_136;0;0;64,325910515
  Matrix_136;0;1;-22,057768614
  Matrix_136;1;0;64,325903965
  Matrix_136;1;1;-22,057717888
  Matrix_136;2;0;64,325895060
  Matrix_136;2;1;-22,057676704
  Matrix_136;3;0;64,325735694
  Matrix_136;3;1;-22,057257933
  Matrix_136;4;0;64,325572779
  Matrix_136;4;1;-22,056847101
  Matrix_136;5;0;64,325469961
  Matrix_136;5;1;-22,056568533
  Matrix_136;6;0;64,325391572
  Matrix_136;6;1;-22,056366868
  Matrix_136;7;0;64,325455018
  Matrix_136;7;1;-22,056225366
  Matrix_136;8;0;64,325495777
  Matrix_136;8;1;-22,056140397
  Matrix_136;9;0;64,326161251
  Matrix_136;9;1;-22,054726396
  Matrix_136;10;0;64,326319577
  Matrix_136;10;1;-22,054403302
  Matrix_136;11;0;64,326355091
  Matrix_136;11;1;-22,054329894
  Matrix_136;12;0;64,326358011
  Matrix_136;12;1;-22,054314382
  Matrix_136;13;0;64,326365329
  Matrix_136;13;1;-22,054284475
  Matrix_136;14;0;64,326363428
  Matrix_136;14;1;-22,054231715
  Matrix_136;15;0;64,326350597
  Matrix_136;15;1;-22,054188326
  Matrix_136;16;0;64,326347518
  Matrix_136;16;1;-22,054179009
  Matrix_137;0;0;64,325919679
  Matrix_137;0;1;-22,058098368
  Matrix_137;1;0;64,325924690
  Matrix_137;1;1;-22,058088116
  Matrix_137;2;0;64,325922455
  Matrix_137;2;1;-22,058082439
  Matrix_137;3;0;64,325929611
  Matrix_137;3;1;-22,058068037
  Matrix_137;4;0;64,325940934
  Matrix_137;4;1;-22,058097100
  Matrix_137;5;0;64,325942950
  Matrix_137;5;1;-22,058092452
  Matrix_137;6;0;64,325957506
  Matrix_137;6;1;-22,058054306
  Matrix_137;7;0;64,325943678
  Matrix_137;7;1;-22,057960589
  Matrix_137;8;0;64,325927999
  Matrix_137;8;1;-22,057888457
  Matrix_137;9;0;64,325919419
  Matrix_137;9;1;-22,057837568
  Matrix_137;10;0;64,325910515
  Matrix_137;10;1;-22,057768614
  Matrix_138;0;0;64,320317984
  Matrix_138;0;1;-22,067056679
  Matrix_138;1;0;64,320298923
  Matrix_138;1;1;-22,067096469
  Matrix_138;2;0;64,320230424
  Matrix_138;2;1;-22,067236403
  Matrix_138;3;0;64,320158762
  Matrix_138;3;1;-22,067383682
  Matrix_138;4;0;64,320098188
  Matrix_138;4;1;-22,067512392
  Matrix_138;5;0;64,320085005
  Matrix_138;5;1;-22,067537542
  Matrix_138;6;0;64,320083780
  Matrix_138;6;1;-22,067540192
  Matrix_138;7;0;64,320073351
  Matrix_138;7;1;-22,067557879
  Matrix_138;8;0;64,320059431
  Matrix_138;8;1;-22,067564622
  Matrix_138;9;0;64,320038716
  Matrix_138;9;1;-22,067549968
  Matrix_138;10;0;64,320024993
  Matrix_138;10;1;-22,067523553
  Matrix_138;11;0;64,320012277
  Matrix_138;11;1;-22,067511574
  Matrix_138;12;0;64,319992415
  Matrix_138;12;1;-22,067513987
  Matrix_138;13;0;64,319937327
  Matrix_138;13;1;-22,067487538
  Matrix_138;14;0;64,319933622
  Matrix_138;14;1;-22,067489503
  Matrix_138;15;0;64,319776996
  Matrix_138;15;1;-22,067558201
  Matrix_138;16;0;64,319772387
  Matrix_138;16;1;-22,067497330
  Matrix_138;17;0;64,319730641
  Matrix_138;17;1;-22,066945510
  Matrix_138;18;0;64,319729109
  Matrix_138;18;1;-22,066925283
  Matrix_138;19;0;64,319727618
  Matrix_138;19;1;-22,066905681
  Matrix_138;20;0;64,319610146
  Matrix_138;20;1;-22,065353328
  Matrix_138;21;0;64,319605903
  Matrix_138;21;1;-22,065354799
  Matrix_138;22;0;64,319603333
  Matrix_138;22;1;-22,065319884
  Matrix_138;23;0;64,319569272
  Matrix_138;23;1;-22,064855240
  Matrix_138;24;0;64,319560504
  Matrix_138;24;1;-22,064858793
  Matrix_138;25;0;64,319558367
  Matrix_138;25;1;-22,064830591
  Matrix_138;26;0;64,319490642
  Matrix_138;26;1;-22,063937698
  Matrix_138;27;0;64,319475920
  Matrix_138;27;1;-22,063943814
  Matrix_138;28;0;64,319389722
  Matrix_138;28;1;-22,063968692
  Matrix_138;29;0;64,319386612
  Matrix_138;29;1;-22,063926688
  Matrix_138;30;0;64,319384315
  Matrix_138;30;1;-22,063896340
  Matrix_138;31;0;64,319372962
  Matrix_138;31;1;-22,063900349
  Matrix_138;32;0;64,319369380
  Matrix_138;32;1;-22,063853165
  Matrix_138;33;0;64,319372844
  Matrix_138;33;1;-22,063852178
  Matrix_139;0;0;64,322565342
  Matrix_139;0;1;-22,062144706
  Matrix_139;1;0;64,322545993
  Matrix_139;1;1;-22,062178826
  Matrix_139;2;0;64,322507743
  Matrix_139;2;1;-22,062250189
  Matrix_139;3;0;64,322471432
  Matrix_139;3;1;-22,062312599
  Matrix_139;4;0;64,322434792
  Matrix_139;4;1;-22,062380002
  Matrix_139;5;0;64,322398502
  Matrix_139;5;1;-22,062449970
  Matrix_139;6;0;64,322372629
  Matrix_139;6;1;-22,062496489
  Matrix_139;7;0;64,322363959
  Matrix_139;7;1;-22,062520567
  Matrix_139;8;0;64,322359054
  Matrix_139;8;1;-22,062566324
  Matrix_139;9;0;64,322359478
  Matrix_139;9;1;-22,062652068
  Matrix_139;10;0;64,322355182
  Matrix_139;10;1;-22,062750409
  Matrix_139;11;0;64,322342570
  Matrix_139;11;1;-22,062838919
  Matrix_139;12;0;64,322318424
  Matrix_139;12;1;-22,062927548
  Matrix_139;13;0;64,322285629
  Matrix_139;13;1;-22,063005150
  Matrix_139;14;0;64,322249084
  Matrix_139;14;1;-22,063083822
  Matrix_139;15;0;64,322214488
  Matrix_139;15;1;-22,063156503
  Matrix_139;16;0;64,322190612
  Matrix_139;16;1;-22,063188790
  Matrix_139;17;0;64,322174478
  Matrix_139;17;1;-22,063220124
  Matrix_139;18;0;64,322162297
  Matrix_139;18;1;-22,063283312
  Matrix_139;19;0;64,322161235
  Matrix_139;19;1;-22,063312157
  Matrix_139;20;0;64,322127935
  Matrix_139;20;1;-22,063379989
  Matrix_139;21;0;64,322049648
  Matrix_139;21;1;-22,063538470
  Matrix_139;22;0;64,321954966
  Matrix_139;22;1;-22,063729996
  Matrix_139;23;0;64,321880088
  Matrix_139;23;1;-22,063886890
  Matrix_139;24;0;64,321764592
  Matrix_139;24;1;-22,064129883
  Matrix_139;25;0;64,321660147
  Matrix_139;25;1;-22,064342814
  Matrix_139;26;0;64,321545841
  Matrix_139;26;1;-22,064576167
  Matrix_139;27;0;64,321447517
  Matrix_139;27;1;-22,064781499
  Matrix_139;28;0;64,321337484
  Matrix_139;28;1;-22,065013629
  Matrix_139;29;0;64,321215513
  Matrix_139;29;1;-22,065261664
  Matrix_139;30;0;64,321135648
  Matrix_139;30;1;-22,065415205
  Matrix_139;31;0;64,321070107
  Matrix_139;31;1;-22,065536303
  Matrix_139;32;0;64,320968203
  Matrix_139;32;1;-22,065729036
  Matrix_139;33;0;64,320851680
  Matrix_139;33;1;-22,065965214
  Matrix_139;34;0;64,320743367
  Matrix_139;34;1;-22,066188503
  Matrix_139;35;0;64,320630914
  Matrix_139;35;1;-22,066418591
  Matrix_139;36;0;64,320501671
  Matrix_139;36;1;-22,066677454
  Matrix_139;37;0;64,320412870
  Matrix_139;37;1;-22,066858605
  Matrix_139;38;0;64,320317984
  Matrix_139;38;1;-22,067056679
  Matrix_140;0;0;64,324913437
  Matrix_140;0;1;-22,057363256
  Matrix_140;1;0;64,324892907
  Matrix_140;1;1;-22,057423691
  Matrix_140;2;0;64,324434396
  Matrix_140;2;1;-22,058395798
  Matrix_140;3;0;64,324263522
  Matrix_140;3;1;-22,058731359
  Matrix_140;4;0;64,324228404
  Matrix_140;4;1;-22,058806331
  Matrix_140;5;0;64,324138959
  Matrix_140;5;1;-22,058981477
  Matrix_140;6;0;64,324047654
  Matrix_140;6;1;-22,059186596
  Matrix_140;7;0;64,323975763
  Matrix_140;7;1;-22,059352044
  Matrix_140;8;0;64,323883617
  Matrix_140;8;1;-22,059531750
  Matrix_140;9;0;64,323552661
  Matrix_140;9;1;-22,060214603
  Matrix_140;10;0;64,323297242
  Matrix_140;10;1;-22,060748656
  Matrix_140;11;0;64,323187557
  Matrix_140;11;1;-22,060980360
  Matrix_140;12;0;64,323081539
  Matrix_140;12;1;-22,061195248
  Matrix_140;13;0;64,323070810
  Matrix_140;13;1;-22,061216924
  Matrix_140;14;0;64,323044437
  Matrix_140;14;1;-22,061271441
  Matrix_140;15;0;64,323021136
  Matrix_140;15;1;-22,061319927
  Matrix_140;16;0;64,322988277
  Matrix_140;16;1;-22,061393323
  Matrix_140;17;0;64,322955394
  Matrix_140;17;1;-22,061464440
  Matrix_140;18;0;64,322923149
  Matrix_140;18;1;-22,061534696
  Matrix_140;19;0;64,322844530
  Matrix_140;19;1;-22,061703893
  Matrix_140;20;0;64,322798964
  Matrix_140;20;1;-22,061783238
  Matrix_140;21;0;64,322757977
  Matrix_140;21;1;-22,061839165
  Matrix_140;22;0;64,322709914
  Matrix_140;22;1;-22,061892024
  Matrix_140;23;0;64,322675928
  Matrix_140;23;1;-22,061945959
  Matrix_140;24;0;64,322635796
  Matrix_140;24;1;-22,062020135
  Matrix_140;25;0;64,322593847
  Matrix_140;25;1;-22,062094439
  Matrix_140;26;0;64,322565342
  Matrix_140;26;1;-22,062144706
  Matrix_141;0;0;64,325902242
  Matrix_141;0;1;-22,057964697
  Matrix_141;1;0;64,325898985
  Matrix_141;1;1;-22,057902973
  Matrix_141;2;0;64,325878796
  Matrix_141;2;1;-22,057740535
  Matrix_141;3;0;64,325872479
  Matrix_141;3;1;-22,057711433
  Matrix_141;4;0;64,325715642
  Matrix_141;4;1;-22,057299316
  Matrix_141;5;0;64,325551570
  Matrix_141;5;1;-22,056884627
  Matrix_141;6;0;64,325448061
  Matrix_141;6;1;-22,056605155
  Matrix_141;7;0;64,325391573
  Matrix_141;7;1;-22,056457936
  Matrix_141;8;0;64,325355117
  Matrix_141;8;1;-22,056461964
  Matrix_141;9;0;64,325200497
  Matrix_141;9;1;-22,056761415
  Matrix_141;10;0;64,325131407
  Matrix_141;10;1;-22,056910379
  Matrix_141;11;0;64,325109881
  Matrix_141;11;1;-22,056957807
  Matrix_141;12;0;64,324939414
  Matrix_141;12;1;-22,057307941
  Matrix_141;13;0;64,324925395
  Matrix_141;13;1;-22,057328052
  Matrix_141;14;0;64,324913437
  Matrix_141;14;1;-22,057363256
  Matrix_142;0;0;64,325937670
  Matrix_142;0;1;-22,058144513
  Matrix_142;1;0;64,325942590
  Matrix_142;1;1;-22,058134264
  Matrix_142;2;0;64,325940392
  Matrix_142;2;1;-22,058128528
  Matrix_142;3;0;64,325941471
  Matrix_142;3;1;-22,058125991
  Matrix_142;4;0;64,325906075
  Matrix_142;4;1;-22,058035140
  Matrix_142;5;0;64,325903235
  Matrix_142;5;1;-22,057983536
  Matrix_142;6;0;64,325902242
  Matrix_142;6;1;-22,057964697
  Matrix_143;0;0;64,316722469
  Matrix_143;0;1;-22,078234371
  Matrix_143;1;0;64,316688799
  Matrix_143;1;1;-22,078336099
  Matrix_143;2;0;64,316627836
  Matrix_143;2;1;-22,078497116
  Matrix_143;3;0;64,316549502
  Matrix_143;3;1;-22,078737204
  Matrix_143;4;0;64,316504378
  Matrix_143;4;1;-22,078872845
  Matrix_143;5;0;64,316501308
  Matrix_143;5;1;-22,078878730
  Matrix_143;6;0;64,316460030
  Matrix_143;6;1;-22,079010436
  Matrix_143;7;0;64,316434849
  Matrix_143;7;1;-22,079091879
  Matrix_143;8;0;64,316399612
  Matrix_143;8;1;-22,079204251
  Matrix_143;9;0;64,316333057
  Matrix_143;9;1;-22,079423183
  Matrix_143;10;0;64,316279070
  Matrix_143;10;1;-22,079616105
  Matrix_143;11;0;64,316270955
  Matrix_143;11;1;-22,079647747
  Matrix_143;12;0;64,316214555
  Matrix_143;12;1;-22,079840459
  Matrix_143;13;0;64,316160796
  Matrix_143;13;1;-22,080044187
  Matrix_143;14;0;64,316093762
  Matrix_143;14;1;-22,080256874
  Matrix_143;15;0;64,316064919
  Matrix_143;15;1;-22,080362842
  Matrix_143;16;0;64,316038240
  Matrix_143;16;1;-22,080445853
  Matrix_143;17;0;64,316020988
  Matrix_143;17;1;-22,080505059
  Matrix_143;18;0;64,315996269
  Matrix_143;18;1;-22,080518016
  Matrix_143;19;0;64,315990607
  Matrix_143;19;1;-22,080513799
  Matrix_143;20;0;64,315977154
  Matrix_143;20;1;-22,080566140
  Matrix_143;21;0;64,315932888
  Matrix_143;21;1;-22,080542895
  Matrix_143;22;0;64,315939577
  Matrix_143;22;1;-22,080507194
  Matrix_143;23;0;64,315946010
  Matrix_143;23;1;-22,080504410
  Matrix_143;24;0;64,315947491
  Matrix_143;24;1;-22,080490349
  Matrix_144;0;0;64,317816326
  Matrix_144;0;1;-22,072924701
  Matrix_144;1;0;64,317809084
  Matrix_144;1;1;-22,072990952
  Matrix_144;2;0;64,317770443
  Matrix_144;2;1;-22,073363875
  Matrix_144;3;0;64,317729122
  Matrix_144;3;1;-22,073812225
  Matrix_144;4;0;64,317687223
  Matrix_144;4;1;-22,074224517
  Matrix_144;5;0;64,317636417
  Matrix_144;5;1;-22,074620888
  Matrix_144;6;0;64,317580000
  Matrix_144;6;1;-22,074978463
  Matrix_144;7;0;64,317507706
  Matrix_144;7;1;-22,075404334
  Matrix_144;8;0;64,317413785
  Matrix_144;8;1;-22,075846423
  Matrix_144;9;0;64,317326309
  Matrix_144;9;1;-22,076177638
  Matrix_144;10;0;64,317233137
  Matrix_144;10;1;-22,076529323
  Matrix_144;11;0;64,317139797
  Matrix_144;11;1;-22,076840442
  Matrix_144;12;0;64,317056129
  Matrix_144;12;1;-22,077152004
  Matrix_144;13;0;64,316938963
  Matrix_144;13;1;-22,077539565
  Matrix_144;14;0;64,316864261
  Matrix_144;14;1;-22,077787186
  Matrix_144;15;0;64,316770615
  Matrix_144;15;1;-22,078088908
  Matrix_144;16;0;64,316722469
  Matrix_144;16;1;-22,078234371
  Matrix_145;0;0;64,325120649
  Matrix_145;0;1;-22,057183294
  Matrix_145;1;0;64,325092244
  Matrix_145;1;1;-22,057231523
  Matrix_145;2;0;64,323783335
  Matrix_145;2;1;-22,059878512
  Matrix_145;3;0;64,322558897
  Matrix_145;3;1;-22,062362034
  Matrix_145;4;0;64,322489319
  Matrix_145;4;1;-22,062503153
  Matrix_145;5;0;64,322105146
  Matrix_145;5;1;-22,063260738
  Matrix_145;6;0;64,322101312
  Matrix_145;6;1;-22,063292249
  Matrix_145;7;0;64,322100510
  Matrix_145;7;1;-22,063334676
  Matrix_145;8;0;64,322062399
  Matrix_145;8;1;-22,063411266
  Matrix_145;9;0;64,321993554
  Matrix_145;9;1;-22,063554379
  Matrix_145;10;0;64,321966836
  Matrix_145;10;1;-22,063581800
  Matrix_145;11;0;64,321965069
  Matrix_145;11;1;-22,063585220
  Matrix_145;12;0;64,321916931
  Matrix_145;12;1;-22,063684962
  Matrix_145;13;0;64,321887384
  Matrix_145;13;1;-22,063761920
  Matrix_145;14;0;64,321814945
  Matrix_145;14;1;-22,063915551
  Matrix_145;15;0;64,321785178
  Matrix_145;15;1;-22,064000066
  Matrix_145;16;0;64,321740332
  Matrix_145;16;1;-22,064069969
  Matrix_145;17;0;64,321618638
  Matrix_145;17;1;-22,064316889
  Matrix_145;18;0;64,321483666
  Matrix_145;18;1;-22,064597350
  Matrix_145;19;0;64,321403429
  Matrix_145;19;1;-22,064774333
  Matrix_145;20;0;64,321378557
  Matrix_145;20;1;-22,064817716
  Matrix_145;21;0;64,321241611
  Matrix_145;21;1;-22,065099111
  Matrix_145;22;0;64,321100539
  Matrix_145;22;1;-22,065395741
  Matrix_145;23;0;64,321084117
  Matrix_145;23;1;-22,065428068
  Matrix_145;24;0;64,321036334
  Matrix_145;24;1;-22,065532738
  Matrix_145;25;0;64,320953663
  Matrix_145;25;1;-22,065697096
  Matrix_145;26;0;64,320844072
  Matrix_145;26;1;-22,065916799
  Matrix_145;27;0;64,320713368
  Matrix_145;27;1;-22,066167972
  Matrix_145;28;0;64,320625030
  Matrix_145;28;1;-22,066343429
  Matrix_145;29;0;64,320532173
  Matrix_145;29;1;-22,066538394
  Matrix_145;30;0;64,320373253
  Matrix_145;30;1;-22,066860588
  Matrix_145;31;0;64,320259337
  Matrix_145;31;1;-22,067093193
  Matrix_145;32;0;64,320226977
  Matrix_145;32;1;-22,067171014
  Matrix_145;33;0;64,320200302
  Matrix_145;33;1;-22,067203365
  Matrix_145;34;0;64,320059535
  Matrix_145;34;1;-22,067492139
  Matrix_145;35;0;64,320032456
  Matrix_145;35;1;-22,067577370
  Matrix_145;36;0;64,320041073
  Matrix_145;36;1;-22,067694076
  Matrix_145;37;0;64,320009621
  Matrix_145;37;1;-22,067768885
  Matrix_145;38;0;64,319975272
  Matrix_145;38;1;-22,067862134
  Matrix_145;39;0;64,319943311
  Matrix_145;39;1;-22,067955817
  Matrix_145;40;0;64,319932039
  Matrix_145;40;1;-22,067991211
  Matrix_145;41;0;64,319929619
  Matrix_145;41;1;-22,068033185
  Matrix_145;42;0;64,319935896
  Matrix_145;42;1;-22,068129533
  Matrix_145;43;0;64,319940771
  Matrix_145;43;1;-22,068209704
  Matrix_145;44;0;64,319940547
  Matrix_145;44;1;-22,068271484
  Matrix_145;45;0;64,319925189
  Matrix_145;45;1;-22,068287275
  Matrix_145;46;0;64,319868599
  Matrix_145;46;1;-22,068304432
  Matrix_145;47;0;64,319829713
  Matrix_145;47;1;-22,068326551
  Matrix_145;48;0;64,319779127
  Matrix_145;48;1;-22,068348168
  Matrix_145;49;0;64,319744221
  Matrix_145;49;1;-22,068391555
  Matrix_145;50;0;64,319671936
  Matrix_145;50;1;-22,068409020
  Matrix_145;51;0;64,319650661
  Matrix_145;51;1;-22,068416629
  Matrix_145;52;0;64,319644131
  Matrix_145;52;1;-22,068353587
  Matrix_145;53;0;64,319640434
  Matrix_145;53;1;-22,068317242
  Matrix_145;54;0;64,319640842
  Matrix_145;54;1;-22,068240333
  Matrix_145;55;0;64,319637668
  Matrix_145;55;1;-22,068209842
  Matrix_145;56;0;64,319634146
  Matrix_145;56;1;-22,068194587
  Matrix_145;57;0;64,319627497
  Matrix_145;57;1;-22,068184508
  Matrix_145;58;0;64,319622433
  Matrix_145;58;1;-22,068184024
  Matrix_145;59;0;64,319609009
  Matrix_145;59;1;-22,068191607
  Matrix_145;60;0;64,319577279
  Matrix_145;60;1;-22,068202730
  Matrix_145;61;0;64,319547408
  Matrix_145;61;1;-22,068218946
  Matrix_145;62;0;64,319506681
  Matrix_145;62;1;-22,068233822
  Matrix_145;63;0;64,319462149
  Matrix_145;63;1;-22,068254129
  Matrix_145;64;0;64,319425688
  Matrix_145;64;1;-22,068269834
  Matrix_145;65;0;64,319341080
  Matrix_145;65;1;-22,068302255
  Matrix_145;66;0;64,319310903
  Matrix_145;66;1;-22,068313861
  Matrix_145;67;0;64,319264212
  Matrix_145;67;1;-22,068329167
  Matrix_145;68;0;64,319201471
  Matrix_145;68;1;-22,068351409
  Matrix_145;69;0;64,319164721
  Matrix_145;69;1;-22,068367640
  Matrix_145;70;0;64,319130220
  Matrix_145;70;1;-22,068383710
  Matrix_145;71;0;64,319113209
  Matrix_145;71;1;-22,068389732
  Matrix_145;72;0;64,319096527
  Matrix_145;72;1;-22,068392087
  Matrix_145;73;0;64,319083532
  Matrix_145;73;1;-22,068391626
  Matrix_145;74;0;64,319021214
  Matrix_145;74;1;-22,068409569
  Matrix_145;75;0;64,318964377
  Matrix_145;75;1;-22,068425642
  Matrix_145;76;0;64,318801146
  Matrix_145;76;1;-22,068484300
  Matrix_145;77;0;64,318792832
  Matrix_145;77;1;-22,068496574
  Matrix_145;78;0;64,318785191
  Matrix_145;78;1;-22,068508406
  Matrix_145;79;0;64,318776322
  Matrix_145;79;1;-22,068523122
  Matrix_145;80;0;64,318769842
  Matrix_145;80;1;-22,068534856
  Matrix_145;81;0;64,318760210
  Matrix_145;81;1;-22,068552571
  Matrix_145;82;0;64,318697694
  Matrix_145;82;1;-22,068556459
  Matrix_145;83;0;64,318687657
  Matrix_145;83;1;-22,068552458
  Matrix_145;84;0;64,318581974
  Matrix_145;84;1;-22,068597067
  Matrix_145;85;0;64,318560877
  Matrix_145;85;1;-22,068618445
  Matrix_145;86;0;64,318539356
  Matrix_145;86;1;-22,068658195
  Matrix_145;87;0;64,318524584
  Matrix_145;87;1;-22,068679453
  Matrix_145;88;0;64,318502422
  Matrix_145;88;1;-22,068706155
  Matrix_145;89;0;64,318469287
  Matrix_145;89;1;-22,068751145
  Matrix_145;90;0;64,318433154
  Matrix_145;90;1;-22,068825872
  Matrix_145;91;0;64,318397214
  Matrix_145;91;1;-22,068908029
  Matrix_145;92;0;64,318360161
  Matrix_145;92;1;-22,068995257
  Matrix_145;93;0;64,318316975
  Matrix_145;93;1;-22,069099080
  Matrix_145;94;0;64,318279858
  Matrix_145;94;1;-22,069195345
  Matrix_145;95;0;64,318255047
  Matrix_145;95;1;-22,069271049
  Matrix_145;96;0;64,318230110
  Matrix_145;96;1;-22,069361206
  Matrix_145;97;0;64,318220090
  Matrix_145;97;1;-22,069404106
  Matrix_145;98;0;64,318200670
  Matrix_145;98;1;-22,069494569
  Matrix_145;99;0;64,318199049
  Matrix_145;99;1;-22,069499459
  Matrix_145;100;0;64,318194834
  Matrix_145;100;1;-22,069523036
  Matrix_145;101;0;64,318192420
  Matrix_145;101;1;-22,069538309
  Matrix_145;102;0;64,318192028
  Matrix_145;102;1;-22,069541535
  Matrix_145;103;0;64,318189084
  Matrix_145;103;1;-22,069561923
  Matrix_145;104;0;64,318083959
  Matrix_145;104;1;-22,070387040
  Matrix_145;105;0;64,318055526
  Matrix_145;105;1;-22,070664626
  Matrix_145;106;0;64,318015445
  Matrix_145;106;1;-22,071063554
  Matrix_145;107;0;64,317956924
  Matrix_145;107;1;-22,071615287
  Matrix_145;108;0;64,317909099
  Matrix_145;108;1;-22,072090812
  Matrix_145;109;0;64,317855652
  Matrix_145;109;1;-22,072564960
  Matrix_145;110;0;64,317816326
  Matrix_145;110;1;-22,072924701
  Matrix_146;0;0;64,325918856
  Matrix_146;0;1;-22,057891308
  Matrix_146;1;0;64,325910926
  Matrix_146;1;1;-22,057844273
  Matrix_146;2;0;64,325895589
  Matrix_146;2;1;-22,057725500
  Matrix_146;3;0;64,325887722
  Matrix_146;3;1;-22,057688776
  Matrix_146;4;0;64,325729010
  Matrix_146;4;1;-22,057271721
  Matrix_146;5;0;64,325566053
  Matrix_146;5;1;-22,056860780
  Matrix_146;6;0;64,325463218
  Matrix_146;6;1;-22,056582169
  Matrix_146;7;0;64,325456683
  Matrix_146;7;1;-22,056565125
  Matrix_146;8;0;64,325431763
  Matrix_146;8;1;-22,056589242
  Matrix_146;9;0;64,325415920
  Matrix_146;9;1;-22,056584081
  Matrix_146;10;0;64,325399659
  Matrix_146;10;1;-22,056617296
  Matrix_146;11;0;64,325376536
  Matrix_146;11;1;-22,056664703
  Matrix_146;12;0;64,325137718
  Matrix_146;12;1;-22,057154313
  Matrix_146;13;0;64,325120649
  Matrix_146;13;1;-22,057183294
  Matrix_147;0;0;64,325946661
  Matrix_147;0;1;-22,058167592
  Matrix_147;1;0;64,325951629
  Matrix_147;1;1;-22,058157466
  Matrix_147;2;0;64,325949383
  Matrix_147;2;1;-22,058151604
  Matrix_147;3;0;64,325952641
  Matrix_147;3;1;-22,058144341
  Matrix_147;4;0;64,325954537
  Matrix_147;4;1;-22,058140856
  Matrix_147;5;0;64,325939894
  Matrix_147;5;1;-22,058102782
  Matrix_147;6;0;64,325936090
  Matrix_147;6;1;-22,058093022
  Matrix_147;7;0;64,325939211
  Matrix_147;7;1;-22,058086585
  Matrix_147;8;0;64,325952211
  Matrix_147;8;1;-22,058052509
  Matrix_147;9;0;64,325936472
  Matrix_147;9;1;-22,057973595
  Matrix_147;10;0;64,325919790
  Matrix_147;10;1;-22,057896853
  Matrix_147;11;0;64,325918856
  Matrix_147;11;1;-22,057891308
  Matrix_148;0;0;64,314051033
  Matrix_148;0;1;-22,087911382
  Matrix_148;1;0;64,314051295
  Matrix_148;1;1;-22,087924542
  Matrix_148;2;0;64,314033876
  Matrix_148;2;1;-22,087926518
  Matrix_148;3;0;64,314031193
  Matrix_148;3;1;-22,087793599
  Matrix_148;4;0;64,314027020
  Matrix_148;4;1;-22,087794020
  Matrix_148;5;0;64,313958760
  Matrix_148;5;1;-22,087789889
  Matrix_148;6;0;64,313833671
  Matrix_148;6;1;-22,087801501
  Matrix_148;7;0;64,313823308
  Matrix_148;7;1;-22,087250212
  Matrix_148;8;0;64,313816653
  Matrix_148;8;1;-22,086909869
  Matrix_148;9;0;64,313810924
  Matrix_148;9;1;-22,086888071
  Matrix_148;10;0;64,313810668
  Matrix_148;10;1;-22,086681425
  Matrix_148;11;0;64,313798097
  Matrix_148;11;1;-22,086579583
  Matrix_148;12;0;64,313781074
  Matrix_148;12;1;-22,086495357
  Matrix_148;13;0;64,313767979
  Matrix_148;13;1;-22,086410701
  Matrix_148;14;0;64,313750963
  Matrix_148;14;1;-22,086316386
  Matrix_148;15;0;64,313748849
  Matrix_148;15;1;-22,086301241
  Matrix_148;16;0;64,313747485
  Matrix_148;16;1;-22,086289459
  Matrix_148;17;0;64,313761089
  Matrix_148;17;1;-22,086281144
  Matrix_148;18;0;64,313757666
  Matrix_148;18;1;-22,086275260
  Matrix_148;19;0;64,313752813
  Matrix_148;19;1;-22,086265399
  Matrix_148;20;0;64,313753680
  Matrix_148;20;1;-22,086264869
  Matrix_149;0;0;64,313027538
  Matrix_149;0;1;-22,089813165
  Matrix_149;1;0;64,313023218
  Matrix_149;1;1;-22,089803162
  Matrix_149;2;0;64,313021558
  Matrix_149;2;1;-22,089799312
  Matrix_149;3;0;64,313156408
  Matrix_149;3;1;-22,089541646
  Matrix_149;4;0;64,313158545
  Matrix_149;4;1;-22,089536856
  Matrix_149;5;0;64,313152390
  Matrix_149;5;1;-22,089522091
  Matrix_149;6;0;64,313162859
  Matrix_149;6;1;-22,089504716
  Matrix_149;7;0;64,313164805
  Matrix_149;7;1;-22,089500401
  Matrix_150;0;0;64,313636751
  Matrix_150;0;1;-22,089210373
  Matrix_150;1;0;64,313641300
  Matrix_150;1;1;-22,089380566
  Matrix_150;2;0;64,313639108
  Matrix_150;2;1;-22,089523188
  Matrix_150;3;0;64,313632485
  Matrix_150;3;1;-22,089727353
  Matrix_150;4;0;64,313620404
  Matrix_150;4;1;-22,089931268
  Matrix_150;5;0;64,313609573
  Matrix_150;5;1;-22,090067084
  Matrix_150;6;0;64,313594289
  Matrix_150;6;1;-22,090202471
  Matrix_150;7;0;64,313574567
  Matrix_150;7;1;-22,090337283
  Matrix_150;8;0;64,313564280
  Matrix_150;8;1;-22,090392469
  Matrix_150;9;0;64,313549421
  Matrix_150;9;1;-22,090446603
  Matrix_150;10;0;64,313530093
  Matrix_150;10;1;-22,090499308
  Matrix_150;11;0;64,313524943
  Matrix_150;11;1;-22,090508925
  Matrix_150;12;0;64,313518561
  Matrix_150;12;1;-22,090517771
  Matrix_150;13;0;64,313511059
  Matrix_150;13;1;-22,090525691
  Matrix_150;14;0;64,313502570
  Matrix_150;14;1;-22,090532543
  Matrix_150;15;0;64,313443544
  Matrix_150;15;1;-22,090777170
  Matrix_150;16;0;64,313345221
  Matrix_150;16;1;-22,090548804
  Matrix_150;17;0;64,313027538
  Matrix_150;17;1;-22,089813165
  Matrix_151;0;0;64,314043864
  Matrix_151;0;1;-22,087912164
  Matrix_151;1;0;64,314044029
  Matrix_151;1;1;-22,087920569
  Matrix_151;2;0;64,314039679
  Matrix_151;2;1;-22,087921042
  Matrix_151;3;0;64,314040158
  Matrix_151;3;1;-22,087944472
  Matrix_151;4;0;64,314054178
  Matrix_151;4;1;-22,088674334
  Matrix_151;5;0;64,313826964
  Matrix_151;5;1;-22,088704690
  Matrix_151;6;0;64,313630381
  Matrix_151;6;1;-22,088730943
  Matrix_151;7;0;64,313632395
  Matrix_151;7;1;-22,088830251
  Matrix_151;8;0;64,313635394
  Matrix_151;8;1;-22,088961062
  Matrix_151;9;0;64,313631953
  Matrix_151;9;1;-22,089007669
  Matrix_151;10;0;64,313635243
  Matrix_151;10;1;-22,089153951
  Matrix_151;11;0;64,313636751
  Matrix_151;11;1;-22,089210373
  Matrix_152;0;0;64,313601215
  Matrix_152;0;1;-22,087716704
  Matrix_152;1;0;64,313599088
  Matrix_152;1;1;-22,087678264
  Matrix_152;2;0;64,313588366
  Matrix_152;2;1;-22,087669942
  Matrix_152;3;0;64,313577291
  Matrix_152;3;1;-22,087671108
  Matrix_152;4;0;64,313576530
  Matrix_152;4;1;-22,087633118
  Matrix_152;5;0;64,313561621
  Matrix_152;5;1;-22,087649203
  Matrix_152;6;0;64,313558933
  Matrix_152;6;1;-22,087649491
  Matrix_153;0;0;64,314047440
  Matrix_153;0;1;-22,087911815
  Matrix_153;1;0;64,314047669
  Matrix_153;1;1;-22,087922473
  Matrix_153;2;0;64,314030160
  Matrix_153;2;1;-22,087924376
  Matrix_153;3;0;64,314031198
  Matrix_153;3;1;-22,087975417
  Matrix_153;4;0;64,313972352
  Matrix_153;4;1;-22,087984776
  Matrix_153;5;0;64,313879507
  Matrix_153;5;1;-22,088008391
  Matrix_153;6;0;64,313811192
  Matrix_153;6;1;-22,088021766
  Matrix_153;7;0;64,313696256
  Matrix_153;7;1;-22,088044070
  Matrix_153;8;0;64,313617828
  Matrix_153;8;1;-22,088051183
  Matrix_153;9;0;64,313610793
  Matrix_153;9;1;-22,087890236
  Matrix_153;10;0;64,313609113
  Matrix_153;10;1;-22,087788209
  Matrix_153;11;0;64,313602262
  Matrix_153;11;1;-22,087735643
  Matrix_153;12;0;64,313601215
  Matrix_153;12;1;-22,087716704
  Matrix_154;0;0;64,313603108
  Matrix_154;0;1;-22,087622362
  Matrix_154;1;0;64,313597727
  Matrix_154;1;1;-22,087608357
  Matrix_154;2;0;64,313595434
  Matrix_154;2;1;-22,087494900
  Matrix_154;3;0;64,313590360
  Matrix_154;3;1;-22,087472764
  Matrix_154;4;0;64,313570456
  Matrix_154;4;1;-22,086495022
  Matrix_154;5;0;64,313569305
  Matrix_154;5;1;-22,086286716
  Matrix_154;6;0;64,313518883
  Matrix_154;6;1;-22,085936162
  Matrix_154;7;0;64,313505571
  Matrix_154;7;1;-22,085845640
  Matrix_154;8;0;64,313386144
  Matrix_154;8;1;-22,085168002
  Matrix_154;9;0;64,313371259
  Matrix_154;9;1;-22,085177038
  Matrix_154;10;0;64,313369697
  Matrix_154;10;1;-22,085147461
  Matrix_154;11;0;64,313369005
  Matrix_154;11;1;-22,085141468
  Matrix_155;0;0;64,313566914
  Matrix_155;0;1;-22,087644498
  Matrix_155;1;0;64,313579452
  Matrix_155;1;1;-22,087643160
  Matrix_155;2;0;64,313579857
  Matrix_155;2;1;-22,087664625
  Matrix_155;3;0;64,313588230
  Matrix_155;3;1;-22,087663749
  Matrix_155;4;0;64,313598591
  Matrix_155;4;1;-22,087660031
  Matrix_155;5;0;64,313603328
  Matrix_155;5;1;-22,087622934
  Matrix_155;6;0;64,313603108
  Matrix_155;6;1;-22,087622362
  Matrix_156;0;0;64,313762868
  Matrix_156;0;1;-22,086272087
  Matrix_156;1;0;64,313763839
  Matrix_156;1;1;-22,086280629
  Matrix_156;2;0;64,313752295
  Matrix_156;2;1;-22,086287724
  Matrix_156;3;0;64,313755176
  Matrix_156;3;1;-22,086312815
  Matrix_156;4;0;64,313772165
  Matrix_156;4;1;-22,086406980
  Matrix_156;5;0;64,313785228
  Matrix_156;5;1;-22,086491432
  Matrix_156;6;0;64,313802314
  Matrix_156;6;1;-22,086575965
  Matrix_156;7;0;64,313815151
  Matrix_156;7;1;-22,086679969
  Matrix_156;8;0;64,313815401
  Matrix_156;8;1;-22,086882009
  Matrix_156;9;0;64,313823994
  Matrix_156;9;1;-22,086893116
  Matrix_156;10;0;64,313845946
  Matrix_156;10;1;-22,086884931
  Matrix_156;11;0;64,313948347
  Matrix_156;11;1;-22,086792144
  Matrix_156;12;0;64,314044356
  Matrix_156;12;1;-22,086683137
  Matrix_156;13;0;64,314140707
  Matrix_156;13;1;-22,086580045
  Matrix_156;14;0;64,314232292
  Matrix_156;14;1;-22,086474698
  Matrix_156;15;0;64,314346794
  Matrix_156;15;1;-22,086350781
  Matrix_156;16;0;64,314493632
  Matrix_156;16;1;-22,086188102
  Matrix_156;17;0;64,314565207
  Matrix_156;17;1;-22,086112824
  Matrix_156;18;0;64,314659963
  Matrix_156;18;1;-22,086005306
  Matrix_156;19;0;64,314779512
  Matrix_156;19;1;-22,085874586
  Matrix_156;20;0;64,314834558
  Matrix_156;20;1;-22,085813898
  Matrix_156;21;0;64,314944239
  Matrix_156;21;1;-22,085692455
  Matrix_156;22;0;64,315031733
  Matrix_156;22;1;-22,085597034
  Matrix_156;23;0;64,315127123
  Matrix_156;23;1;-22,085484732
  Matrix_156;24;0;64,315144143
  Matrix_156;24;1;-22,085394307
  Matrix_156;25;0;64,315159132
  Matrix_156;25;1;-22,085290017
  Matrix_156;26;0;64,315166161
  Matrix_156;26;1;-22,085246073
  Matrix_156;27;0;64,315159619
  Matrix_156;27;1;-22,085129736
  Matrix_156;28;0;64,315129677
  Matrix_156;28;1;-22,084936534
  Matrix_156;29;0;64,315117268
  Matrix_156;29;1;-22,084828787
  Matrix_156;30;0;64,315105019
  Matrix_156;30;1;-22,084732524
  Matrix_156;31;0;64,315102483
  Matrix_156;31;1;-22,084669969
  Matrix_156;32;0;64,315101406
  Matrix_156;32;1;-22,084549177
  Matrix_156;33;0;64,315107067
  Matrix_156;33;1;-22,084347296
  Matrix_156;34;0;64,315134798
  Matrix_156;34;1;-22,084143925
  Matrix_156;35;0;64,315178148
  Matrix_156;35;1;-22,083926521
  Matrix_156;36;0;64,315187391
  Matrix_156;36;1;-22,083903555
  Matrix_156;37;0;64,315255677
  Matrix_156;37;1;-22,083996603
  Matrix_156;38;0;64,315276809
  Matrix_156;38;1;-22,084030478
  Matrix_156;39;0;64,315292733
  Matrix_156;39;1;-22,084052053
  Matrix_156;40;0;64,315303999
  Matrix_156;40;1;-22,084058660
  Matrix_156;41;0;64,315317924
  Matrix_156;41;1;-22,084057164
  Matrix_156;42;0;64,315333223
  Matrix_156;42;1;-22,084034306
  Matrix_156;43;0;64,315374577
  Matrix_156;43;1;-22,083812489
  Matrix_156;44;0;64,315411851
  Matrix_156;44;1;-22,083647853
  Matrix_156;45;0;64,315485535
  Matrix_156;45;1;-22,083350881
  Matrix_156;46;0;64,315568284
  Matrix_156;46;1;-22,083032061
  Matrix_156;47;0;64,315631323
  Matrix_156;47;1;-22,082838140
  Matrix_156;48;0;64,315714900
  Matrix_156;48;1;-22,082552875
  Matrix_156;49;0;64,315781459
  Matrix_156;49;1;-22,082332746
  Matrix_156;50;0;64,315798906
  Matrix_156;50;1;-22,082098511
  Matrix_156;51;0;64,315775093
  Matrix_156;51;1;-22,081961196
  Matrix_156;52;0;64,315752795
  Matrix_156;52;1;-22,081796806
  Matrix_156;53;0;64,315719954
  Matrix_156;53;1;-22,081572778
  Matrix_156;54;0;64,315705008
  Matrix_156;54;1;-22,081469808
  Matrix_156;55;0;64,315838671
  Matrix_156;55;1;-22,081014221
  Matrix_156;56;0;64,315923349
  Matrix_156;56;1;-22,080799842
  Matrix_156;57;0;64,315977957
  Matrix_156;57;1;-22,080613503
  Matrix_156;58;0;64,315988199
  Matrix_156;58;1;-22,080578884
  Matrix_156;59;0;64,315940371
  Matrix_156;59;1;-22,080552027
  Matrix_156;60;0;64,315946010
  Matrix_156;60;1;-22,080504410
  Matrix_156;61;0;64,315947491
  Matrix_156;61;1;-22,080490349
  Matrix_157;0;0;64,313757666
  Matrix_157;0;1;-22,086275260
  Matrix_157;1;0;64,313758363
  Matrix_157;1;1;-22,086281566
  Matrix_157;2;0;64,313737120
  Matrix_157;2;1;-22,086294551
  Matrix_157;3;0;64,313735375
  Matrix_157;3;1;-22,086279605
  Matrix_157;4;0;64,313714655
  Matrix_157;4;1;-22,086292252
  Matrix_157;5;0;64,313719294
  Matrix_157;5;1;-22,086332243
  Matrix_157;6;0;64,313578812
  Matrix_157;6;1;-22,086348729
  Matrix_157;7;0;64,313578577
  Matrix_157;7;1;-22,086283580
  Matrix_157;8;0;64,313527234
  Matrix_157;8;1;-22,085928597
  Matrix_157;9;0;64,313513986
  Matrix_157;9;1;-22,085838435
  Matrix_157;10;0;64,313393224
  Matrix_157;10;1;-22,085152189
  Matrix_157;11;0;64,313382751
  Matrix_157;11;1;-22,085158614
  Matrix_157;12;0;64,313365679
  Matrix_157;12;1;-22,085169040
  Matrix_157;13;0;64,313369697
  Matrix_157;13;1;-22,085147461
  Matrix_157;14;0;64,313369005
  Matrix_157;14;1;-22,085141468
  Matrix_158;0;0;64,321290115
  Matrix_158;0;1;-22,082086271
  Matrix_158;1;0;64,321296714
  Matrix_158;1;1;-22,082076581
  Matrix_158;2;0;64,321302053
  Matrix_158;2;1;-22,082068757
  Matrix_158;3;0;64,321334365
  Matrix_158;3;1;-22,082021305
  Matrix_158;4;0;64,321338776
  Matrix_158;4;1;-22,082014846
  Matrix_158;5;0;64,321789719
  Matrix_158;5;1;-22,081352704
  Matrix_158;6;0;64,321945547
  Matrix_158;6;1;-22,081123877
  Matrix_158;7;0;64,321729634
  Matrix_158;7;1;-22,080458185
  Matrix_158;8;0;64,321556389
  Matrix_158;8;1;-22,079938427
  Matrix_158;9;0;64,321553653
  Matrix_158;9;1;-22,079930213
  Matrix_158;10;0;64,321425397
  Matrix_158;10;1;-22,079544983
  Matrix_158;11;0;64,321324294
  Matrix_158;11;1;-22,079605078
  Matrix_158;12;0;64,321316180
  Matrix_158;12;1;-22,079575845
  Matrix_158;13;0;64,321313547
  Matrix_158;13;1;-22,079579746
  Matrix_159;0;0;64,318389657
  Matrix_159;0;1;-22,083605287
  Matrix_159;1;0;64,318393690
  Matrix_159;1;1;-22,083598918
  Matrix_159;2;0;64,318394641
  Matrix_159;2;1;-22,083602058
  Matrix_159;3;0;64,318395151
  Matrix_159;3;1;-22,083601283
  Matrix_159;4;0;64,318432859
  Matrix_159;4;1;-22,083570185
  Matrix_159;5;0;64,318547750
  Matrix_159;5;1;-22,083385783
  Matrix_159;6;0;64,318601851
  Matrix_159;6;1;-22,083561297
  Matrix_159;7;0;64,318759945
  Matrix_159;7;1;-22,084362768
  Matrix_159;8;0;64,318854452
  Matrix_159;8;1;-22,084267763
  Matrix_159;9;0;64,319022355
  Matrix_159;9;1;-22,083998299
  Matrix_159;10;0;64,319035313
  Matrix_159;10;1;-22,083990319
  Matrix_159;11;0;64,319062764
  Matrix_159;11;1;-22,083946817
  Matrix_159;12;0;64,319343731
  Matrix_159;12;1;-22,083501988
  Matrix_159;13;0;64,319497303
  Matrix_159;13;1;-22,083376447
  Matrix_159;14;0;64,319641761
  Matrix_159;14;1;-22,084319373
  Matrix_159;15;0;64,319710324
  Matrix_159;15;1;-22,084262407
  Matrix_159;16;0;64,319812594
  Matrix_159;16;1;-22,084299892
  Matrix_159;17;0;64,320080990
  Matrix_159;17;1;-22,083903792
  Matrix_159;18;0;64,320150414
  Matrix_159;18;1;-22,083704433
  Matrix_159;19;0;64,320207923
  Matrix_159;19;1;-22,083621528
  Matrix_159;20;0;64,320355657
  Matrix_159;20;1;-22,083397300
  Matrix_159;21;0;64,320550902
  Matrix_159;21;1;-22,083107605
  Matrix_159;22;0;64,321045736
  Matrix_159;22;1;-22,082373498
  Matrix_159;23;0;64,321067335
  Matrix_159;23;1;-22,082336578
  Matrix_159;24;0;64,321145648
  Matrix_159;24;1;-22,082298399
  Matrix_159;25;0;64,321290115
  Matrix_159;25;1;-22,082086271
  Matrix_160;0;0;64,322840229
  Matrix_160;0;1;-22,078423776
  Matrix_160;1;0;64,323131900
  Matrix_160;1;1;-22,079296682
  Matrix_160;2;0;64,323218644
  Matrix_160;2;1;-22,079556183
  Matrix_160;3;0;64,323247622
  Matrix_160;3;1;-22,079563973
  Matrix_160;4;0;64,323463797
  Matrix_160;4;1;-22,080222582
  Matrix_160;5;0;64,323403893
  Matrix_160;5;1;-22,080329248
  Matrix_160;6;0;64,323384356
  Matrix_160;6;1;-22,080342474
  Matrix_160;7;0;64,323373357
  Matrix_160;7;1;-22,080351606
  Matrix_160;8;0;64,323389639
  Matrix_160;8;1;-22,080411406
  Matrix_160;9;0;64,323367287
  Matrix_160;9;1;-22,080445582
  Matrix_160;10;0;64,323363527
  Matrix_160;10;1;-22,080432884
  Matrix_161;0;0;64,321735965
  Matrix_161;0;1;-22,080292247
  Matrix_161;1;0;64,321748623
  Matrix_161;1;1;-22,080332375
  Matrix_161;2;0;64,321792086
  Matrix_161;2;1;-22,080256615
  Matrix_161;3;0;64,321799220
  Matrix_161;3;1;-22,080244127
  Matrix_161;4;0;64,321997380
  Matrix_161;4;1;-22,079897819
  Matrix_161;5;0;64,322135800
  Matrix_161;5;1;-22,079655890
  Matrix_161;6;0;64,322311745
  Matrix_161;6;1;-22,079348415
  Matrix_161;7;0;64,322533413
  Matrix_161;7;1;-22,078960996
  Matrix_161;8;0;64,322590755
  Matrix_161;8;1;-22,078860791
  Matrix_161;9;0;64,322806446
  Matrix_161;9;1;-22,078479462
  Matrix_161;10;0;64,322823654
  Matrix_161;10;1;-22,078449702
  Matrix_161;11;0;64,322839650
  Matrix_161;11;1;-22,078422043
  Matrix_161;12;0;64,322840229
  Matrix_161;12;1;-22,078423776
  Matrix_162;0;0;64,321521387
  Matrix_162;0;1;-22,079811204
  Matrix_162;1;0;64,321557989
  Matrix_162;1;1;-22,079923476
  Matrix_162;2;0;64,321560688
  Matrix_162;2;1;-22,079931769
  Matrix_162;3;0;64,321573904
  Matrix_162;3;1;-22,079972294
  Matrix_162;4;0;64,321581374
  Matrix_162;4;1;-22,079960465
  Matrix_162;5;0;64,321585370
  Matrix_162;5;1;-22,079954145
  Matrix_162;6;0;64,321588771
  Matrix_162;6;1;-22,079948753
  Matrix_162;7;0;64,321592469
  Matrix_162;7;1;-22,079942896
  Matrix_162;8;0;64,321596177
  Matrix_162;8;1;-22,079937020
  Matrix_162;9;0;64,321600006
  Matrix_162;9;1;-22,079930930
  Matrix_162;10;0;64,321603722
  Matrix_162;10;1;-22,079925055
  Matrix_162;11;0;64,321612578
  Matrix_162;11;1;-22,079911002
  Matrix_162;12;0;64,321724166
  Matrix_162;12;1;-22,080254839
  Matrix_162;13;0;64,321735965
  Matrix_162;13;1;-22,080292247
  Matrix_163;0;0;64,321317424
  Matrix_163;0;1;-22,079593662
  Matrix_163;1;0;64,321317424
  Matrix_163;1;1;-22,079593662
  Matrix_163;2;0;64,321319166
  Matrix_163;2;1;-22,079591132
  Matrix_163;3;0;64,321322426
  Matrix_163;3;1;-22,079602897
  Matrix_163;4;0;64,321325595
  Matrix_163;4;1;-22,079598255
  Matrix_163;5;0;64,321428061
  Matrix_163;5;1;-22,079525145
  Matrix_163;6;0;64,321509522
  Matrix_163;6;1;-22,079774810
  Matrix_163;7;0;64,321521387
  Matrix_163;7;1;-22,079811204
  Matrix_164;0;0;64,321315483
  Matrix_164;0;1;-22,079586706
  Matrix_164;1;0;64,321317724
  Matrix_164;1;1;-22,079583439
  Matrix_164;2;0;64,321321946
  Matrix_164;2;1;-22,079598757
  Matrix_164;3;0;64,321303544
  Matrix_164;3;1;-22,079625971
  Matrix_164;4;0;64,321309786
  Matrix_164;4;1;-22,079648588
  Matrix_164;5;0;64,321297066
  Matrix_164;5;1;-22,079667343
  Matrix_164;6;0;64,321299011
  Matrix_164;6;1;-22,079674473
  Matrix_164;7;0;64,320685997
  Matrix_164;7;1;-22,080578382
  Matrix_164;8;0;64,320622094
  Matrix_164;8;1;-22,080584094
  Matrix_164;9;0;64,320608282
  Matrix_164;9;1;-22,080604048
  Matrix_164;10;0;64,320604474
  Matrix_164;10;1;-22,080609581
  Matrix_164;11;0;64,320592596
  Matrix_164;11;1;-22,080626771
  Matrix_164;12;0;64,320588807
  Matrix_164;12;1;-22,080632244
  Matrix_164;13;0;64,320555594
  Matrix_164;13;1;-22,080680299
  Matrix_164;14;0;64,320550035
  Matrix_164;14;1;-22,080688347
  Matrix_164;15;0;64,320366814
  Matrix_164;15;1;-22,080953351
  Matrix_164;16;0;64,320362561
  Matrix_164;16;1;-22,080959496
  Matrix_164;17;0;64,320358235
  Matrix_164;17;1;-22,080965758
  Matrix_164;18;0;64,320354094
  Matrix_164;18;1;-22,080971729
  Matrix_164;19;0;64,320349666
  Matrix_164;19;1;-22,080978124
  Matrix_164;20;0;64,320214627
  Matrix_164;20;1;-22,081173468
  Matrix_164;21;0;64,319976881
  Matrix_164;21;1;-22,081556028
  Matrix_164;22;0;64,319906759
  Matrix_164;22;1;-22,081758355
  Matrix_164;23;0;64,319898505
  Matrix_164;23;1;-22,081740993
  Matrix_164;24;0;64,319888305
  Matrix_164;24;1;-22,081694247
  Matrix_164;25;0;64,319877919
  Matrix_164;25;1;-22,081665137
  Matrix_164;26;0;64,319875513
  Matrix_164;26;1;-22,081655944
  Matrix_164;27;0;64,319873569
  Matrix_164;27;1;-22,081658981
  Matrix_164;28;0;64,319870130
  Matrix_164;28;1;-22,081647150
  Matrix_164;29;0;64,319865670
  Matrix_164;29;1;-22,081639071
  Matrix_164;30;0;64,319867168
  Matrix_164;30;1;-22,081636794
  Matrix_165;0;0;64,321762249
  Matrix_165;0;1;-22,075130527
  Matrix_165;1;0;64,321762470
  Matrix_165;1;1;-22,075131203
  Matrix_165;2;0;64,321791076
  Matrix_165;2;1;-22,075218680
  Matrix_165;3;0;64,322023216
  Matrix_165;3;1;-22,075928461
  Matrix_165;4;0;64,322285822
  Matrix_165;4;1;-22,076730601
  Matrix_165;5;0;64,322569588
  Matrix_165;5;1;-22,077597462
  Matrix_165;6;0;64,322759203
  Matrix_165;6;1;-22,078176795
  Matrix_165;7;0;64,322751036
  Matrix_165;7;1;-22,078191403
  Matrix_165;8;0;64,322784523
  Matrix_165;8;1;-22,078290903
  Matrix_165;9;0;64,322830119
  Matrix_165;9;1;-22,078426375
  Matrix_165;10;0;64,322840457
  Matrix_165;10;1;-22,078408471
  Matrix_165;11;0;64,322929547
  Matrix_165;11;1;-22,078679035
  Matrix_165;12;0;64,323056460
  Matrix_165;12;1;-22,079056774
  Matrix_165;13;0;64,323121324
  Matrix_165;13;1;-22,079249808
  Matrix_165;14;0;64,323221194
  Matrix_165;14;1;-22,079546451
  Matrix_165;15;0;64,323250186
  Matrix_165;15;1;-22,079554428
  Matrix_165;16;0;64,323292935
  Matrix_165;16;1;-22,079684368
  Matrix_165;17;0;64,323470417
  Matrix_165;17;1;-22,080223843
  Matrix_165;18;0;64,323406686
  Matrix_165;18;1;-22,080337167
  Matrix_165;19;0;64,323377031
  Matrix_165;19;1;-22,080354622
  Matrix_165;20;0;64,323394085
  Matrix_165;20;1;-22,080417181
  Matrix_165;21;0;64,323376372
  Matrix_165;21;1;-22,080444065
  Matrix_165;22;0;64,323370256
  Matrix_165;22;1;-22,080422633
  Matrix_165;23;0;64,323368771
  Matrix_165;23;1;-22,080417461
  Matrix_166;0;0;64,320906699
  Matrix_166;0;1;-22,073384016
  Matrix_166;1;0;64,320909110
  Matrix_166;1;1;-22,073392533
  Matrix_166;2;0;64,320924054
  Matrix_166;2;1;-22,073369744
  Matrix_166;3;0;64,320915188
  Matrix_166;3;1;-22,073338745
  Matrix_166;4;0;64,320960583
  Matrix_166;4;1;-22,073269652
  Matrix_166;5;0;64,321087498
  Matrix_166;5;1;-22,073077846
  Matrix_166;6;0;64,321091663
  Matrix_166;6;1;-22,073071545
  Matrix_166;7;0;64,321096516
  Matrix_166;7;1;-22,073088855
  Matrix_166;8;0;64,321432580
  Matrix_166;8;1;-22,074284453
  Matrix_166;9;0;64,321557240
  Matrix_166;9;1;-22,074666451
  Matrix_166;10;0;64,321692989
  Matrix_166;10;1;-22,075083415
  Matrix_166;11;0;64,321755046
  Matrix_166;11;1;-22,075108490
  Matrix_166;12;0;64,321762249
  Matrix_166;12;1;-22,075130527
  Matrix_167;0;0;64,320910443
  Matrix_167;0;1;-22,073378326
  Matrix_167;1;0;64,320912098
  Matrix_167;1;1;-22,073384223
  Matrix_167;2;0;64,320922204
  Matrix_167;2;1;-22,073368869
  Matrix_167;3;0;64,320901786
  Matrix_167;3;1;-22,073297358
  Matrix_167;4;0;64,320948524
  Matrix_167;4;1;-22,073226571
  Matrix_167;5;0;64,321055892
  Matrix_167;5;1;-22,073063042
  Matrix_167;6;0;64,321068304
  Matrix_167;6;1;-22,073031957
  Matrix_167;7;0;64,321074046
  Matrix_167;7;1;-22,073010645
  Matrix_167;8;0;64,321081053
  Matrix_167;8;1;-22,073013206
  Matrix_167;9;0;64,321235615
  Matrix_167;9;1;-22,072778619
  Matrix_167;10;0;64,321277841
  Matrix_167;10;1;-22,072681215
  Matrix_167;11;0;64,321285226
  Matrix_167;11;1;-22,072666952
  Matrix_167;12;0;64,321292807
  Matrix_167;12;1;-22,072639890
  Matrix_167;13;0;64,321306576
  Matrix_167;13;1;-22,072615515
  Matrix_167;14;0;64,321316564
  Matrix_167;14;1;-22,072630998
  Matrix_167;15;0;64,321325515
  Matrix_167;15;1;-22,072620203
  Matrix_167;16;0;64,321343617
  Matrix_167;16;1;-22,072597256
  Matrix_167;17;0;64,321403115
  Matrix_167;17;1;-22,072509717
  Matrix_167;18;0;64,321410640
  Matrix_167;18;1;-22,072489083
  Matrix_167;19;0;64,321420635
  Matrix_167;19;1;-22,072476728
  Matrix_167;20;0;64,321427576
  Matrix_167;20;1;-22,072468649
  Matrix_167;21;0;64,321391910
  Matrix_167;21;1;-22,072266811
  Matrix_167;22;0;64,321353354
  Matrix_167;22;1;-22,072080026
  Matrix_167;23;0;64,321304493
  Matrix_167;23;1;-22,071871325
  Matrix_167;24;0;64,321251397
  Matrix_167;24;1;-22,071675170
  Matrix_167;25;0;64,321170262
  Matrix_167;25;1;-22,071420317
  Matrix_167;26;0;64,321102418
  Matrix_167;26;1;-22,071236566
  Matrix_167;27;0;64,321011557
  Matrix_167;27;1;-22,071023804
  Matrix_167;28;0;64,320989052
  Matrix_167;28;1;-22,070976097
  Matrix_167;29;0;64,320935344
  Matrix_167;29;1;-22,070868510
  Matrix_167;30;0;64,320871557
  Matrix_167;30;1;-22,070752984
  Matrix_167;31;0;64,320835960
  Matrix_167;31;1;-22,070693647
  Matrix_167;32;0;64,320799995
  Matrix_167;32;1;-22,070636463
  Matrix_167;33;0;64,320731977
  Matrix_167;33;1;-22,070536299
  Matrix_167;34;0;64,320725320
  Matrix_167;34;1;-22,070322626
  Matrix_167;35;0;64,320833855
  Matrix_167;35;1;-22,070033784
  Matrix_167;36;0;64,320891476
  Matrix_167;36;1;-22,069880444
  Matrix_167;37;0;64,320971630
  Matrix_167;37;1;-22,069715987
  Matrix_167;38;0;64,320988217
  Matrix_167;38;1;-22,069681953
  Matrix_167;39;0;64,321110884
  Matrix_167;39;1;-22,069430270
  Matrix_167;40;0;64,321161685
  Matrix_167;40;1;-22,069326048
  Matrix_167;41;0;64,321318894
  Matrix_167;41;1;-22,069003485
  Matrix_167;42;0;64,321452608
  Matrix_167;42;1;-22,068729126
  Matrix_167;43;0;64,321532085
  Matrix_167;43;1;-22,068566055
  Matrix_167;44;0;64,321602040
  Matrix_167;44;1;-22,068422307
  Matrix_167;45;0;64,321684987
  Matrix_167;45;1;-22,068731372
  Matrix_167;46;0;64,321698018
  Matrix_167;46;1;-22,068904252
  Matrix_167;47;0;64,321700937
  Matrix_167;47;1;-22,068914838
  Matrix_167;48;0;64,321706218
  Matrix_167;48;1;-22,068907135
  Matrix_167;49;0;64,321706919
  Matrix_167;49;1;-22,068909537
  Matrix_167;50;0;64,321708368
  Matrix_167;50;1;-22,068914763
  Matrix_168;0;0;64,313002660
  Matrix_168;0;1;-22,089755476
  Matrix_168;1;0;64,313015978
  Matrix_168;1;1;-22,089786309
  Matrix_168;2;0;64,313018259
  Matrix_168;2;1;-22,089791802
  Matrix_168;3;0;64,313153764
  Matrix_168;3;1;-22,089535304
  Matrix_168;4;0;64,313154505
  Matrix_168;4;1;-22,089533606
  Matrix_168;5;0;64,313148534
  Matrix_168;5;1;-22,089519219
  Matrix_168;6;0;64,313155236
  Matrix_168;6;1;-22,089504351
  Matrix_168;7;0;64,313162859
  Matrix_168;7;1;-22,089504716
  Matrix_168;8;0;64,313164805
  Matrix_168;8;1;-22,089500401
  Matrix_169;0;0;64,312062847
  Matrix_169;0;1;-22,090850291
  Matrix_169;1;0;64,312051894
  Matrix_169;1;1;-22,090810462
  Matrix_169;2;0;64,312048504
  Matrix_169;2;1;-22,090793712
  Matrix_169;3;0;64,312050984
  Matrix_169;3;1;-22,090789004
  Matrix_169;4;0;64,312057671
  Matrix_169;4;1;-22,090771445
  Matrix_169;5;0;64,312056888
  Matrix_169;5;1;-22,090768564
  Matrix_169;6;0;64,312037790
  Matrix_169;6;1;-22,090693201
  Matrix_169;7;0;64,312173864
  Matrix_169;7;1;-22,090486035
  Matrix_169;8;0;64,312230233
  Matrix_169;8;1;-22,090404611
  Matrix_169;9;0;64,312451044
  Matrix_169;9;1;-22,090068021
  Matrix_169;10;0;64,312727495
  Matrix_169;10;1;-22,089714355
  Matrix_169;11;0;64,312893294
  Matrix_169;11;1;-22,089502251
  Matrix_169;12;0;64,312971200
  Matrix_169;12;1;-22,089682639
  Matrix_169;13;0;64,313002660
  Matrix_169;13;1;-22,089755476
  Matrix_170;0;0;64,312115916
  Matrix_170;0;1;-22,091024538
  Matrix_170;1;0;64,312113573
  Matrix_170;1;1;-22,091027590
  Matrix_170;2;0;64,312111447
  Matrix_170;2;1;-22,091030335
  Matrix_170;3;0;64,312107911
  Matrix_170;3;1;-22,091015939
  Matrix_170;4;0;64,312121028
  Matrix_170;4;1;-22,090998730
  Matrix_170;5;0;64,312115926
  Matrix_170;5;1;-22,090978160
  Matrix_170;6;0;64,312101521
  Matrix_170;6;1;-22,090979061
  Matrix_170;7;0;64,312086946
  Matrix_170;7;1;-22,090946370
  Matrix_170;8;0;64,312073447
  Matrix_170;8;1;-22,090888834
  Matrix_170;9;0;64,312062847
  Matrix_170;9;1;-22,090850291
  Matrix_171;0;0;64,319957693
  Matrix_171;0;1;-22,055023914
  Matrix_171;1;0;64,319981621
  Matrix_171;1;1;-22,054983645
  Matrix_171;2;0;64,320001051
  Matrix_171;2;1;-22,055046077
  Matrix_171;3;0;64,319979861
  Matrix_171;3;1;-22,055081536
  Matrix_171;4;0;64,319999369
  Matrix_171;4;1;-22,055144753
  Matrix_171;5;0;64,320006702
  Matrix_171;5;1;-22,055132436
  Matrix_171;6;0;64,320009145
  Matrix_171;6;1;-22,055128429
  Matrix_171;7;0;64,320011086
  Matrix_171;7;1;-22,055125241
  Matrix_172;0;0;64,318733405
  Matrix_172;0;1;-22,057440458
  Matrix_172;1;0;64,318721398
  Matrix_172;1;1;-22,057407447
  Matrix_172;2;0;64,318711708
  Matrix_172;2;1;-22,057380027
  Matrix_172;3;0;64,318784252
  Matrix_172;3;1;-22,057243694
  Matrix_172;4;0;64,318793444
  Matrix_172;4;1;-22,057226361
  Matrix_172;5;0;64,319171381
  Matrix_172;5;1;-22,056730512
  Matrix_172;6;0;64,319458993
  Matrix_172;6;1;-22,054548104
  Matrix_172;7;0;64,319911053
  Matrix_172;7;1;-22,055100593
  Matrix_172;8;0;64,319953425
  Matrix_172;8;1;-22,055031096
  Matrix_172;9;0;64,319957693
  Matrix_172;9;1;-22,055023914
  Matrix_173;0;0;64,318751923
  Matrix_173;0;1;-22,057492365
  Matrix_173;1;0;64,318735735
  Matrix_173;1;1;-22,057446864
  Matrix_173;2;0;64,318733405
  Matrix_173;2;1;-22,057440458
  Matrix_174;0;0;64,319261228
  Matrix_174;0;1;-22,060664678
  Matrix_174;1;0;64,319259253
  Matrix_174;1;1;-22,060635303
  Matrix_174;2;0;64,319174287
  Matrix_174;2;1;-22,059403994
  Matrix_174;3;0;64,319135978
  Matrix_174;3;1;-22,058889323
  Matrix_174;4;0;64,319101615
  Matrix_174;4;1;-22,058414605
  Matrix_174;5;0;64,318897380
  Matrix_174;5;1;-22,057878015
  Matrix_174;6;0;64,318824039
  Matrix_174;6;1;-22,057681372
  Matrix_174;7;0;64,318762296
  Matrix_174;7;1;-22,057522130
  Matrix_174;8;0;64,318754208
  Matrix_174;8;1;-22,057498786
  Matrix_174;9;0;64,318751923
  Matrix_174;9;1;-22,057492365
  Matrix_175;0;0;64,319266492
  Matrix_175;0;1;-22,060775190
  Matrix_175;1;0;64,319268231
  Matrix_175;1;1;-22,060718595
  Matrix_175;2;0;64,319261517
  Matrix_175;2;1;-22,060668982
  Matrix_175;3;0;64,319261228
  Matrix_175;3;1;-22,060664678
  Matrix_176;0;0;64,319373545
  Matrix_176;0;1;-22,063862387
  Matrix_176;1;0;64,319373545
  Matrix_176;1;1;-22,063862387
  Matrix_176;2;0;64,319371773
  Matrix_176;2;1;-22,063863033
  Matrix_176;3;0;64,319373757
  Matrix_176;3;1;-22,063891106
  Matrix_176;4;0;64,319400442
  Matrix_176;4;1;-22,063881490
  Matrix_176;5;0;64,319404418
  Matrix_176;5;1;-22,063919829
  Matrix_176;6;0;64,319434093
  Matrix_176;6;1;-22,063909581
  Matrix_176;7;0;64,319429394
  Matrix_176;7;1;-22,063844983
  Matrix_176;8;0;64,319502710
  Matrix_176;8;1;-22,063817449
  Matrix_176;9;0;64,319473175
  Matrix_176;9;1;-22,063420437
  Matrix_176;10;0;64,319471662
  Matrix_176;10;1;-22,063400171
  Matrix_176;11;0;64,319271351
  Matrix_176;11;1;-22,060807963
  Matrix_176;12;0;64,319266363
  Matrix_176;12;1;-22,060779382
  Matrix_176;13;0;64,319266492
  Matrix_176;13;1;-22,060775190
  Matrix_177;0;0;64,319914998
  Matrix_177;0;1;-22,081782183
  Matrix_177;1;0;64,319906488
  Matrix_177;1;1;-22,081766914
  Matrix_177;2;0;64,319896604
  Matrix_177;2;1;-22,081744781
  Matrix_177;3;0;64,319887329
  Matrix_177;3;1;-22,081698319
  Matrix_177;4;0;64,319876134
  Matrix_177;4;1;-22,081664605
  Matrix_177;5;0;64,319879104
  Matrix_177;5;1;-22,081659228
  Matrix_177;6;0;64,319865670
  Matrix_177;6;1;-22,081639071
  Matrix_177;7;0;64,319867168
  Matrix_177;7;1;-22,081636794
  Matrix_178;0;0;64,320993945
  Matrix_178;0;1;-22,082425597
  Matrix_178;1;0;64,320892058
  Matrix_178;1;1;-22,082578273
  Matrix_178;2;0;64,320427467
  Matrix_178;2;1;-22,083261627
  Matrix_178;3;0;64,320356675
  Matrix_178;3;1;-22,083365746
  Matrix_178;4;0;64,319991886
  Matrix_178;4;1;-22,082050789
  Matrix_178;5;0;64,319957108
  Matrix_178;5;1;-22,081925401
  Matrix_178;6;0;64,319948717
  Matrix_178;6;1;-22,081855139
  Matrix_178;7;0;64,319942205
  Matrix_178;7;1;-22,081830997
  Matrix_178;8;0;64,319914998
  Matrix_178;8;1;-22,081782183
  Matrix_179;0;0;64,322026968
  Matrix_179;0;1;-22,082980168
  Matrix_179;1;0;64,322022194
  Matrix_179;1;1;-22,082961488
  Matrix_179;2;0;64,322013058
  Matrix_179;2;1;-22,082891220
  Matrix_179;3;0;64,322002273
  Matrix_179;3;1;-22,082825878
  Matrix_179;4;0;64,321994102
  Matrix_179;4;1;-22,082812229
  Matrix_179;5;0;64,321983530
  Matrix_179;5;1;-22,082787255
  Matrix_179;6;0;64,321974511
  Matrix_179;6;1;-22,082770156
  Matrix_179;7;0;64,321956167
  Matrix_179;7;1;-22,082705332
  Matrix_179;8;0;64,321630335
  Matrix_179;8;1;-22,081563638
  Matrix_179;9;0;64,321331498
  Matrix_179;9;1;-22,082003574
  Matrix_179;10;0;64,321330006
  Matrix_179;10;1;-22,082005766
  Matrix_179;11;0;64,321143858
  Matrix_179;11;1;-22,082279879
  Matrix_179;12;0;64,321068295
  Matrix_179;12;1;-22,082314186
  Matrix_179;13;0;64,320993945
  Matrix_179;13;1;-22,082425597
  Matrix_180;0;0;64,323659970
  Matrix_180;0;1;-22,081047791
  Matrix_180;1;0;64,323657398
  Matrix_180;1;1;-22,081051538
  Matrix_180;2;0;64,323631157
  Matrix_180;2;1;-22,081108786
  Matrix_180;3;0;64,323575815
  Matrix_180;3;1;-22,081198430
  Matrix_180;4;0;64,323523568
  Matrix_180;4;1;-22,081275483
  Matrix_180;5;0;64,323478537
  Matrix_180;5;1;-22,081344302
  Matrix_180;6;0;64,323432846
  Matrix_180;6;1;-22,081412011
  Matrix_180;7;0;64,323385812
  Matrix_180;7;1;-22,081481659
  Matrix_180;8;0;64,323339601
  Matrix_180;8;1;-22,081552745
  Matrix_180;9;0;64,323282013
  Matrix_180;9;1;-22,081639009
  Matrix_180;10;0;64,323231964
  Matrix_180;10;1;-22,081715335
  Matrix_180;11;0;64,323182546
  Matrix_180;11;1;-22,081791566
  Matrix_180;12;0;64,323130686
  Matrix_180;12;1;-22,081868164
  Matrix_180;13;0;64,323082863
  Matrix_180;13;1;-22,081939420
  Matrix_180;14;0;64,323030468
  Matrix_180;14;1;-22,082016682
  Matrix_180;15;0;64,322979766
  Matrix_180;15;1;-22,082090325
  Matrix_180;16;0;64,322926767
  Matrix_180;16;1;-22,082168926
  Matrix_180;17;0;64,322873763
  Matrix_180;17;1;-22,082246533
  Matrix_180;18;0;64,322821464
  Matrix_180;18;1;-22,082324777
  Matrix_180;19;0;64,322772005
  Matrix_180;19;1;-22,082398642
  Matrix_180;20;0;64,322722390
  Matrix_180;20;1;-22,082471847
  Matrix_180;21;0;64,322670434
  Matrix_180;21;1;-22,082551247
  Matrix_180;22;0;64,322618519
  Matrix_180;22;1;-22,082631272
  Matrix_180;23;0;64,322565735
  Matrix_180;23;1;-22,082709026
  Matrix_180;24;0;64,322512720
  Matrix_180;24;1;-22,082783731
  Matrix_180;25;0;64,322460855
  Matrix_180;25;1;-22,082861815
  Matrix_180;26;0;64,322194174
  Matrix_180;26;1;-22,083263617
  Matrix_180;27;0;64,322147232
  Matrix_180;27;1;-22,083336106
  Matrix_180;28;0;64,322128266
  Matrix_180;28;1;-22,083337739
  Matrix_180;29;0;64,322107241
  Matrix_180;29;1;-22,083287308
  Matrix_180;30;0;64,322074139
  Matrix_180;30;1;-22,083164643
  Matrix_180;31;0;64,322044288
  Matrix_180;31;1;-22,083047953
  Matrix_180;32;0;64,322026968
  Matrix_180;32;1;-22,082980168
  Matrix_181;0;0;64,323368012
  Matrix_181;0;1;-22,080426053
  Matrix_181;1;0;64,323373474
  Matrix_181;1;1;-22,080445076
  Matrix_181;2;0;64,323394846
  Matrix_181;2;1;-22,080411972
  Matrix_181;3;0;64,323433844
  Matrix_181;3;1;-22,080419526
  Matrix_181;4;0;64,323480217
  Matrix_181;4;1;-22,080336647
  Matrix_181;5;0;64,323671914
  Matrix_181;5;1;-22,080918944
  Matrix_181;6;0;64,323685273
  Matrix_181;6;1;-22,080956528
  Matrix_181;7;0;64,323680740
  Matrix_181;7;1;-22,081017539
  Matrix_181;8;0;64,323659970
  Matrix_181;8;1;-22,081047791
  Matrix_182;0;0;64,315304976
  Matrix_182;0;1;-22,048845031
  Matrix_182;1;0;64,315298549
  Matrix_182;1;1;-22,048858056
  Matrix_182;2;0;64,315295659
  Matrix_182;2;1;-22,048872117
  Matrix_182;3;0;64,315290472
  Matrix_182;3;1;-22,048897201
  Matrix_182;4;0;64,315292842
  Matrix_182;4;1;-22,048913565
  Matrix_182;5;0;64,315296635
  Matrix_182;5;1;-22,048922823
  Matrix_182;6;0;64,315302268
  Matrix_182;6;1;-22,048932617
  Matrix_182;7;0;64,315340728
  Matrix_182;7;1;-22,048996681
  Matrix_182;8;0;64,315386277
  Matrix_182;8;1;-22,049088001
  Matrix_182;9;0;64,315449712
  Matrix_182;9;1;-22,049218540
  Matrix_182;10;0;64,315508596
  Matrix_182;10;1;-22,049362151
  Matrix_182;11;0;64,315521181
  Matrix_182;11;1;-22,049424987
  Matrix_182;12;0;64,315514004
  Matrix_182;12;1;-22,049440227
  Matrix_182;13;0;64,315515760
  Matrix_182;13;1;-22,049444599
  Matrix_183;0;0;64,316709378
  Matrix_183;0;1;-22,046483138
  Matrix_183;1;0;64,316691793
  Matrix_183;1;1;-22,046437456
  Matrix_183;2;0;64,316662804
  Matrix_183;2;1;-22,046361884
  Matrix_183;3;0;64,316645029
  Matrix_183;3;1;-22,046393331
  Matrix_183;4;0;64,316133995
  Matrix_183;4;1;-22,047446318
  Matrix_183;5;0;64,315537132
  Matrix_183;5;1;-22,048676054
  Matrix_183;6;0;64,315472197
  Matrix_183;6;1;-22,048506051
  Matrix_183;7;0;64,315435817
  Matrix_183;7;1;-22,048579795
  Matrix_183;8;0;64,315428314
  Matrix_183;8;1;-22,048594999
  Matrix_183;9;0;64,315310263
  Matrix_183;9;1;-22,048834319
  Matrix_183;10;0;64,315304976
  Matrix_183;10;1;-22,048845031
  Matrix_184;0;0;64,317757043
  Matrix_184;0;1;-22,049345503
  Matrix_184;1;0;64,317758883
  Matrix_184;1;1;-22,049350029
  Matrix_184;2;0;64,317761064
  Matrix_184;2;1;-22,049355447
  Matrix_184;3;0;64,317769082
  Matrix_184;3;1;-22,049338209
  Matrix_184;4;0;64,317745603
  Matrix_184;4;1;-22,049280378
  Matrix_184;5;0;64,317742345
  Matrix_184;5;1;-22,049287477
  Matrix_184;6;0;64,317722221
  Matrix_184;6;1;-22,049237827
  Matrix_184;7;0;64,317747690
  Matrix_184;7;1;-22,049187637
  Matrix_184;8;0;64,317189448
  Matrix_184;8;1;-22,047702051
  Matrix_184;9;0;64,317183300
  Matrix_184;9;1;-22,047714302
  Matrix_184;10;0;64,316709378
  Matrix_184;10;1;-22,046483138
  Matrix_185;0;0;64,318681051
  Matrix_185;0;1;-22,057040168
  Matrix_185;1;0;64,318621269
  Matrix_185;1;1;-22,057164952
  Matrix_185;2;0;64,318612078
  Matrix_185;2;1;-22,057152879
  Matrix_185;3;0;64,318546701
  Matrix_185;3;1;-22,056975294
  Matrix_185;4;0;64,318484968
  Matrix_185;4;1;-22,056808506
  Matrix_185;5;0;64,318440775
  Matrix_185;5;1;-22,056704523
  Matrix_185;6;0;64,318424823
  Matrix_185;6;1;-22,056697776
  Matrix_185;7;0;64,318372307
  Matrix_185;7;1;-22,056725014
  Matrix_185;8;0;64,318348846
  Matrix_185;8;1;-22,056707661
  Matrix_185;9;0;64,318332303
  Matrix_185;9;1;-22,056677247
  Matrix_185;10;0;64,318299961
  Matrix_185;10;1;-22,056634933
  Matrix_185;11;0;64,318273499
  Matrix_185;11;1;-22,056617663
  Matrix_185;12;0;64,318271416
  Matrix_185;12;1;-22,056715647
  Matrix_185;13;0;64,318242960
  Matrix_185;13;1;-22,056729252
  Matrix_185;14;0;64,318233019
  Matrix_185;14;1;-22,056668267
  Matrix_185;15;0;64,318232489
  Matrix_185;15;1;-22,056662187
  Matrix_186;0;0;64,318440086
  Matrix_186;0;1;-22,051025238
  Matrix_186;1;0;64,318649828
  Matrix_186;1;1;-22,051564640
  Matrix_186;2;0;64,317844147
  Matrix_186;2;1;-22,053215411
  Matrix_186;3;0;64,317837334
  Matrix_186;3;1;-22,053229367
  Matrix_186;4;0;64,317830700
  Matrix_186;4;1;-22,053242950
  Matrix_186;5;0;64,317535791
  Matrix_186;5;1;-22,053847164
  Matrix_186;6;0;64,317722643
  Matrix_186;6;1;-22,054331699
  Matrix_186;7;0;64,317694213
  Matrix_186;7;1;-22,054389336
  Matrix_186;8;0;64,317879793
  Matrix_186;8;1;-22,054867258
  Matrix_186;9;0;64,318075350
  Matrix_186;9;1;-22,055378006
  Matrix_186;10;0;64,318268664
  Matrix_186;10;1;-22,055874934
  Matrix_186;11;0;64,318684548
  Matrix_186;11;1;-22,056899043
  Matrix_186;12;0;64,318709370
  Matrix_186;12;1;-22,056949538
  Matrix_186;13;0;64,318707518
  Matrix_186;13;1;-22,056980418
  Matrix_186;14;0;64,318703134
  Matrix_186;14;1;-22,056994076
  Matrix_186;15;0;64,318681051
  Matrix_186;15;1;-22,057040168
  Matrix_187;0;0;64,317762157
  Matrix_187;0;1;-22,049342962
  Matrix_187;1;0;64,317763760
  Matrix_187;1;1;-22,049346921
  Matrix_187;2;0;64,317765261
  Matrix_187;2;1;-22,049343702
  Matrix_187;3;0;64,317766466
  Matrix_187;3;1;-22,049346644
  Matrix_187;4;0;64,317818809
  Matrix_187;4;1;-22,049367222
  Matrix_187;5;0;64,317944906
  Matrix_187;5;1;-22,049693018
  Matrix_187;6;0;64,318245276
  Matrix_187;6;1;-22,050469089
  Matrix_187;7;0;64,318241908
  Matrix_187;7;1;-22,050475938
  Matrix_187;8;0;64,318368250
  Matrix_187;8;1;-22,050802372
  Matrix_187;9;0;64,318405744
  Matrix_187;9;1;-22,050899245
  Matrix_187;10;0;64,318392030
  Matrix_187;10;1;-22,050927542
  Matrix_187;11;0;64,318422390
  Matrix_187;11;1;-22,051003525
  Matrix_187;12;0;64,318427622
  Matrix_187;12;1;-22,050993883
  Matrix_187;13;0;64,318433643
  Matrix_187;13;1;-22,051008669
  Matrix_187;14;0;64,318440086
  Matrix_187;14;1;-22,051025238
  Matrix_188;0;0;64,314844816
  Matrix_188;0;1;-22,041676126
  Matrix_188;1;0;64,314831939
  Matrix_188;1;1;-22,041642462
  Matrix_188;2;0;64,314824819
  Matrix_188;2;1;-22,041623794
  Matrix_188;3;0;64,314805243
  Matrix_188;3;1;-22,041667276
  Matrix_188;4;0;64,314797211
  Matrix_188;4;1;-22,041648077
  Matrix_188;5;0;64,314790341
  Matrix_188;5;1;-22,041663366
  Matrix_188;6;0;64,314788167
  Matrix_188;6;1;-22,041658272
  Matrix_188;7;0;64,314786294
  Matrix_188;7;1;-22,041653819
  Matrix_189;0;0;64,316268923
  Matrix_189;0;1;-22,045509747
  Matrix_189;1;0;64,316270723
  Matrix_189;1;1;-22,045514357
  Matrix_189;2;0;64,316272894
  Matrix_189;2;1;-22,045519850
  Matrix_189;3;0;64,316280004
  Matrix_189;3;1;-22,045505110
  Matrix_189;4;0;64,316244233
  Matrix_189;4;1;-22,045413460
  Matrix_189;5;0;64,316267908
  Matrix_189;5;1;-22,045364542
  Matrix_189;6;0;64,316183401
  Matrix_189;6;1;-22,045137858
  Matrix_189;7;0;64,315903982
  Matrix_189;7;1;-22,044405685
  Matrix_189;8;0;64,315678697
  Matrix_189;8;1;-22,043840065
  Matrix_189;9;0;64,315554469
  Matrix_189;9;1;-22,043528210
  Matrix_189;10;0;64,315459789
  Matrix_189;10;1;-22,043281122
  Matrix_189;11;0;64,315190072
  Matrix_189;11;1;-22,042577195
  Matrix_189;12;0;64,315187553
  Matrix_189;12;1;-22,042570601
  Matrix_189;13;0;64,315167214
  Matrix_189;13;1;-22,042528440
  Matrix_189;14;0;64,315145791
  Matrix_189;14;1;-22,042473425
  Matrix_189;15;0;64,314987577
  Matrix_189;15;1;-22,042062384
  Matrix_189;16;0;64,314973101
  Matrix_189;16;1;-22,042011524
  Matrix_189;17;0;64,314844816
  Matrix_189;17;1;-22,041676126
  Matrix_190;0;0;64,315296650
  Matrix_190;0;1;-22,048835531
  Matrix_190;1;0;64,315291277
  Matrix_190;1;1;-22,048846362
  Matrix_190;2;0;64,315280820
  Matrix_190;2;1;-22,048895838
  Matrix_190;3;0;64,315284963
  Matrix_190;3;1;-22,048924443
  Matrix_190;4;0;64,315290627
  Matrix_190;4;1;-22,048938276
  Matrix_190;5;0;64,315296935
  Matrix_190;5;1;-22,048949242
  Matrix_190;6;0;64,315335144
  Matrix_190;6;1;-22,049012884
  Matrix_190;7;0;64,315380349
  Matrix_190;7;1;-22,049103503
  Matrix_190;8;0;64,315443456
  Matrix_190;8;1;-22,049233385
  Matrix_190;9;0;64,315501751
  Matrix_190;9;1;-22,049375273
  Matrix_190;10;0;64,315516781
  Matrix_190;10;1;-22,049432479
  Matrix_190;11;0;64,315511609
  Matrix_190;11;1;-22,049443435
  Matrix_190;12;0;64,315513761
  Matrix_190;12;1;-22,049448823
  Matrix_191;0;0;64,316627167
  Matrix_191;0;1;-22,046402898
  Matrix_191;1;0;64,316600248
  Matrix_191;1;1;-22,046458345
  Matrix_191;2;0;64,316127699
  Matrix_191;2;1;-22,047431318
  Matrix_191;3;0;64,315537753
  Matrix_191;3;1;-22,048645972
  Matrix_191;4;0;64,315474266
  Matrix_191;4;1;-22,048477578
  Matrix_191;5;0;64,315430470
  Matrix_191;5;1;-22,048565832
  Matrix_191;6;0;64,315422894
  Matrix_191;6;1;-22,048581090
  Matrix_191;7;0;64,315307301
  Matrix_191;7;1;-22,048814061
  Matrix_191;8;0;64,315296650
  Matrix_191;8;1;-22,048835531
  Matrix_192;0;0;64,316272258
  Matrix_192;0;1;-22,045502835
  Matrix_192;1;0;64,316274057
  Matrix_192;1;1;-22,045507445
  Matrix_192;2;0;64,316275482
  Matrix_192;2;1;-22,045511042
  Matrix_192;3;0;64,316284419
  Matrix_192;3;1;-22,045492456
  Matrix_192;4;0;64,316294236
  Matrix_192;4;1;-22,045517522
  Matrix_192;5;0;64,316324682
  Matrix_192;5;1;-22,045454292
  Matrix_192;6;0;64,316656465
  Matrix_192;6;1;-22,046344230
  Matrix_192;7;0;64,316636221
  Matrix_192;7;1;-22,046384260
  Matrix_192;8;0;64,316631707
  Matrix_192;8;1;-22,046393547
  Matrix_192;9;0;64,316627167
  Matrix_192;9;1;-22,046402898
  Matrix_193;0;0;64,316910697
  Matrix_193;0;1;-22,038970193
  Matrix_193;1;0;64,316913476
  Matrix_193;1;1;-22,038964621
  Matrix_193;2;0;64,316964531
  Matrix_193;2;1;-22,038865342
  Matrix_193;3;0;64,317022110
  Matrix_193;3;1;-22,038745939
  Matrix_193;4;0;64,317083219
  Matrix_193;4;1;-22,038617490
  Matrix_193;5;0;64,317138665
  Matrix_193;5;1;-22,038503872
  Matrix_193;6;0;64,317187244
  Matrix_193;6;1;-22,038409504
  Matrix_193;7;0;64,317249994
  Matrix_193;7;1;-22,038280739
  Matrix_193;8;0;64,317313832
  Matrix_193;8;1;-22,038149278
  Matrix_193;9;0;64,317383591
  Matrix_193;9;1;-22,038003035
  Matrix_193;10;0;64,317435307
  Matrix_193;10;1;-22,037899494
  Matrix_193;11;0;64,317460709
  Matrix_193;11;1;-22,037869113
  Matrix_193;12;0;64,317480172
  Matrix_193;12;1;-22,037879776
  Matrix_193;13;0;64,317527126
  Matrix_193;13;1;-22,037914864
  Matrix_193;14;0;64,317606881
  Matrix_193;14;1;-22,037951498
  Matrix_193;15;0;64,317705144
  Matrix_193;15;1;-22,037995916
  Matrix_193;16;0;64,317791956
  Matrix_193;16;1;-22,038032670
  Matrix_193;17;0;64,317883164
  Matrix_193;17;1;-22,038078624
  Matrix_193;18;0;64,317938732
  Matrix_193;18;1;-22,038108066
  Matrix_193;19;0;64,317976898
  Matrix_193;19;1;-22,038183822
  Matrix_193;20;0;64,318013576
  Matrix_193;20;1;-22,038191965
  Matrix_193;21;0;64,318015872
  Matrix_193;21;1;-22,038193048
  Matrix_193;22;0;64,318045024
  Matrix_193;22;1;-22,038206681
  Matrix_193;23;0;64,318041444
  Matrix_193;23;1;-22,038248459
  Matrix_193;24;0;64,318035451
  Matrix_193;24;1;-22,038245696
  Matrix_193;25;0;64,318032813
  Matrix_193;25;1;-22,038244464
  Matrix_194;0;0;64,316079956
  Matrix_194;0;1;-22,040707671
  Matrix_194;1;0;64,316132886
  Matrix_194;1;1;-22,040597486
  Matrix_194;2;0;64,316204992
  Matrix_194;2;1;-22,040446616
  Matrix_194;3;0;64,316267511
  Matrix_194;3;1;-22,040321070
  Matrix_194;4;0;64,316357614
  Matrix_194;4;1;-22,040129073
  Matrix_194;5;0;64,316439826
  Matrix_194;5;1;-22,039962476
  Matrix_194;6;0;64,316528811
  Matrix_194;6;1;-22,039775659
  Matrix_194;7;0;64,316623586
  Matrix_194;7;1;-22,039587460
  Matrix_194;8;0;64,316710558
  Matrix_194;8;1;-22,039403837
  Matrix_194;9;0;64,316760575
  Matrix_194;9;1;-22,039299753
  Matrix_194;10;0;64,316861537
  Matrix_194;10;1;-22,039088902
  Matrix_194;11;0;64,316877285
  Matrix_194;11;1;-22,039057555
  Matrix_194;12;0;64,316900443
  Matrix_194;12;1;-22,038990753
  Matrix_194;13;0;64,316910697
  Matrix_194;13;1;-22,038970193
  Matrix_195;0;0;64,316057294
  Matrix_195;0;1;-22,040754847
  Matrix_195;1;0;64,316079956
  Matrix_195;1;1;-22,040707671
  Matrix_196;0;0;64,315413676
  Matrix_196;0;1;-22,042089528
  Matrix_196;1;0;64,315442817
  Matrix_196;1;1;-22,042046731
  Matrix_196;2;0;64,315536581
  Matrix_196;2;1;-22,041844947
  Matrix_196;3;0;64,315633184
  Matrix_196;3;1;-22,041643491
  Matrix_196;4;0;64,315709376
  Matrix_196;4;1;-22,041478229
  Matrix_196;5;0;64,315777551
  Matrix_196;5;1;-22,041338783
  Matrix_196;6;0;64,315861572
  Matrix_196;6;1;-22,041179938
  Matrix_196;7;0;64,315874457
  Matrix_196;7;1;-22,041156204
  Matrix_196;8;0;64,315881216
  Matrix_196;8;1;-22,041151695
  Matrix_196;9;0;64,315965356
  Matrix_196;9;1;-22,040996713
  Matrix_196;10;0;64,315965409
  Matrix_196;10;1;-22,040988675
  Matrix_196;11;0;64,315997888
  Matrix_196;11;1;-22,040921128
  Matrix_196;12;0;64,316011353
  Matrix_196;12;1;-22,040893080
  Matrix_196;13;0;64,316025191
  Matrix_196;13;1;-22,040846537
  Matrix_196;14;0;64,316032478
  Matrix_196;14;1;-22,040817544
  Matrix_196;15;0;64,316053213
  Matrix_196;15;1;-22,040763343
  Matrix_196;16;0;64,316057294
  Matrix_196;16;1;-22,040754847
  Matrix_197;0;0;64,314789514
  Matrix_197;0;1;-22,041646626
  Matrix_197;1;0;64,314789514
  Matrix_197;1;1;-22,041646626
  Matrix_197;2;0;64,314791387
  Matrix_197;2;1;-22,041651077
  Matrix_197;3;0;64,314793002
  Matrix_197;3;1;-22,041654920
  Matrix_197;4;0;64,314794093
  Matrix_197;4;1;-22,041652483
  Matrix_197;5;0;64,314805890
  Matrix_197;5;1;-22,041680442
  Matrix_197;6;0;64,314823387
  Matrix_197;6;1;-22,041641372
  Matrix_197;7;0;64,314973102
  Matrix_197;7;1;-22,042032352
  Matrix_197;8;0;64,314991634
  Matrix_197;8;1;-22,042047570
  Matrix_197;9;0;64,315030844
  Matrix_197;9;1;-22,042148520
  Matrix_197;10;0;64,315084782
  Matrix_197;10;1;-22,042291997
  Matrix_197;11;0;64,315171121
  Matrix_197;11;1;-22,042513713
  Matrix_197;12;0;64,315190311
  Matrix_197;12;1;-22,042525383
  Matrix_197;13;0;64,315204971
  Matrix_197;13;1;-22,042515752
  Matrix_197;14;0;64,315226569
  Matrix_197;14;1;-22,042474961
  Matrix_197;15;0;64,315291509
  Matrix_197;15;1;-22,042342131
  Matrix_197;16;0;64,315372936
  Matrix_197;16;1;-22,042178535
  Matrix_197;17;0;64,315389147
  Matrix_197;17;1;-22,042155910
  Matrix_197;18;0;64,315403061
  Matrix_197;18;1;-22,042105118
  Matrix_197;19;0;64,315413676
  Matrix_197;19;1;-22,042089528
  Matrix_198;0;0;64,319514017
  Matrix_198;0;1;-22,054603514
  Matrix_198;1;0;64,319456303
  Matrix_198;1;1;-22,054532923
  Matrix_198;2;0;64,319167574
  Matrix_198;2;1;-22,056723630
  Matrix_198;3;0;64,318801555
  Matrix_198;3;1;-22,057204076
  Matrix_198;4;0;64,318745860
  Matrix_198;4;1;-22,057035423
  Matrix_198;5;0;64,318727437
  Matrix_198;5;1;-22,056993671
  Matrix_198;6;0;64,318711141
  Matrix_198;6;1;-22,056981919
  Matrix_198;7;0;64,318705138
  Matrix_198;7;1;-22,056998259
  Matrix_198;8;0;64,318621630
  Matrix_198;8;1;-22,057172565
  Matrix_198;9;0;64,318610333
  Matrix_198;9;1;-22,057157725
  Matrix_198;10;0;64,318544651
  Matrix_198;10;1;-22,056979312
  Matrix_198;11;0;64,318482980
  Matrix_198;11;1;-22,056812692
  Matrix_198;12;0;64,318439450
  Matrix_198;12;1;-22,056710267
  Matrix_198;13;0;64,318424878
  Matrix_198;13;1;-22,056704105
  Matrix_198;14;0;64,318372183
  Matrix_198;14;1;-22,056731435
  Matrix_198;15;0;64,318347553
  Matrix_198;15;1;-22,056713219
  Matrix_198;16;0;64,318330790
  Matrix_198;16;1;-22,056682400
  Matrix_198;17;0;64,318298915
  Matrix_198;17;1;-22,056640695
  Matrix_198;18;0;64,318276021
  Matrix_198;18;1;-22,056625754
  Matrix_198;19;0;64,318274002
  Matrix_198;19;1;-22,056720745
  Matrix_198;20;0;64,318239089
  Matrix_198;20;1;-22,056737525
  Matrix_198;21;0;64,318233019
  Matrix_198;21;1;-22,056668267
  Matrix_198;22;0;64,318232489
  Matrix_198;22;1;-22,056662187
  Matrix_199;0;0;64,320004100
  Matrix_199;0;1;-22,055124017
  Matrix_199;1;0;64,319998007
  Matrix_199;1;1;-22,055134002
  Matrix_199;2;0;64,319982388
  Matrix_199;2;1;-22,055083299
  Matrix_199;3;0;64,320004545
  Matrix_199;3;1;-22,055046656
  Matrix_199;4;0;64,319981538
  Matrix_199;4;1;-22,054972229
  Matrix_199;5;0;64,319954270
  Matrix_199;5;1;-22,055016430
  Matrix_199;6;0;64,319910499
  Matrix_199;6;1;-22,055088464
  Matrix_199;7;0;64,319514017
  Matrix_199;7;1;-22,054603514
  Matrix_200;0;0;64,320645246
  Matrix_200;0;1;-22,043213209
  Matrix_200;1;0;64,320646392
  Matrix_200;1;1;-22,043212055
  Matrix_200;2;0;64,320738543
  Matrix_200;2;1;-22,043154418
  Matrix_200;3;0;64,320818954
  Matrix_200;3;1;-22,043070287
  Matrix_200;4;0;64,320819106
  Matrix_200;4;1;-22,043086978
  Matrix_200;5;0;64,320870510
  Matrix_200;5;1;-22,043377401
  Matrix_200;6;0;64,320940101
  Matrix_200;6;1;-22,043757923
  Matrix_200;7;0;64,321014845
  Matrix_200;7;1;-22,043955582
  Matrix_200;8;0;64,321118459
  Matrix_200;8;1;-22,044233068
  Matrix_200;9;0;64,321199922
  Matrix_200;9;1;-22,044439079
  Matrix_200;10;0;64,321307813
  Matrix_200;10;1;-22,044717063
  Matrix_200;11;0;64,321383484
  Matrix_200;11;1;-22,044911724
  Matrix_200;12;0;64,321476892
  Matrix_200;12;1;-22,045153214
  Matrix_200;13;0;64,321583084
  Matrix_200;13;1;-22,045427159
  Matrix_200;14;0;64,321644768
  Matrix_200;14;1;-22,045585128
  Matrix_200;15;0;64,321687646
  Matrix_200;15;1;-22,045690475
  Matrix_200;16;0;64,321687878
  Matrix_200;16;1;-22,045705424
  Matrix_200;17;0;64,321613271
  Matrix_200;17;1;-22,045838475
  Matrix_200;18;0;64,321598260
  Matrix_200;18;1;-22,045929206
  Matrix_200;19;0;64,321620129
  Matrix_200;19;1;-22,046067894
  Matrix_200;20;0;64,321629046
  Matrix_200;20;1;-22,046147766
  Matrix_200;21;0;64,321615311
  Matrix_200;21;1;-22,046268742
  Matrix_200;22;0;64,321602436
  Matrix_200;22;1;-22,046361098
  Matrix_200;23;0;64,321598452
  Matrix_200;23;1;-22,046407258
  Matrix_200;24;0;64,321677346
  Matrix_200;24;1;-22,046589489
  Matrix_200;25;0;64,321776869
  Matrix_200;25;1;-22,046842106
  Matrix_200;26;0;64,321788401
  Matrix_200;26;1;-22,046870652
  Matrix_200;27;0;64,321771714
  Matrix_200;27;1;-22,046906295
  Matrix_200;28;0;64,321781645
  Matrix_200;28;1;-22,046931106
  Matrix_200;29;0;64,321787306
  Matrix_200;29;1;-22,046904877
  Matrix_200;30;0;64,321795521
  Matrix_200;30;1;-22,046907069
  Matrix_200;31;0;64,321801636
  Matrix_200;31;1;-22,046894033
  Matrix_201;0;0;64,319616134
  Matrix_201;0;1;-22,041773120
  Matrix_201;1;0;64,319621218
  Matrix_201;1;1;-22,041771031
  Matrix_201;2;0;64,319648686
  Matrix_201;2;1;-22,041763047
  Matrix_201;3;0;64,319674800
  Matrix_201;3;1;-22,041755804
  Matrix_201;4;0;64,319701336
  Matrix_201;4;1;-22,041747717
  Matrix_201;5;0;64,319725762
  Matrix_201;5;1;-22,041740038
  Matrix_201;6;0;64,319751386
  Matrix_201;6;1;-22,041733050
  Matrix_201;7;0;64,319787719
  Matrix_201;7;1;-22,041721538
  Matrix_201;8;0;64,319814727
  Matrix_201;8;1;-22,041714953
  Matrix_201;9;0;64,319840512
  Matrix_201;9;1;-22,041707114
  Matrix_201;10;0;64,319876529
  Matrix_201;10;1;-22,041696974
  Matrix_201;11;0;64,319908600
  Matrix_201;11;1;-22,041684907
  Matrix_201;12;0;64,319940460
  Matrix_201;12;1;-22,041673851
  Matrix_201;13;0;64,319973241
  Matrix_201;13;1;-22,041662607
  Matrix_201;14;0;64,320008033
  Matrix_201;14;1;-22,041653491
  Matrix_201;15;0;64,320038109
  Matrix_201;15;1;-22,041645320
  Matrix_201;16;0;64,320068725
  Matrix_201;16;1;-22,041632387
  Matrix_201;17;0;64,320101278
  Matrix_201;17;1;-22,041622112
  Matrix_201;18;0;64,320130232
  Matrix_201;18;1;-22,041611375
  Matrix_201;19;0;64,320161981
  Matrix_201;19;1;-22,041601776
  Matrix_201;20;0;64,320200677
  Matrix_201;20;1;-22,041592803
  Matrix_201;21;0;64,320236830
  Matrix_201;21;1;-22,041580484
  Matrix_201;22;0;64,320274816
  Matrix_201;22;1;-22,041569818
  Matrix_201;23;0;64,320308890
  Matrix_201;23;1;-22,041558531
  Matrix_201;24;0;64,320343559
  Matrix_201;24;1;-22,041548904
  Matrix_201;25;0;64,320374720
  Matrix_201;25;1;-22,041537812
  Matrix_201;26;0;64,320408529
  Matrix_201;26;1;-22,041528482
  Matrix_201;27;0;64,320442940
  Matrix_201;27;1;-22,041515246
  Matrix_201;28;0;64,320478854
  Matrix_201;28;1;-22,041506212
  Matrix_201;29;0;64,320512772
  Matrix_201;29;1;-22,041496833
  Matrix_201;30;0;64,320552651
  Matrix_201;30;1;-22,041484100
  Matrix_201;31;0;64,320584163
  Matrix_201;31;1;-22,041473377
  Matrix_201;32;0;64,320617218
  Matrix_201;32;1;-22,041460632
  Matrix_201;33;0;64,320643263
  Matrix_201;33;1;-22,041454084
  Matrix_201;34;0;64,320654099
  Matrix_201;34;1;-22,041462427
  Matrix_201;35;0;64,320657790
  Matrix_201;35;1;-22,041478774
  Matrix_201;36;0;64,320658067
  Matrix_201;36;1;-22,041514530
  Matrix_201;37;0;64,320654630
  Matrix_201;37;1;-22,041594333
  Matrix_201;38;0;64,320652697
  Matrix_201;38;1;-22,041677408
  Matrix_201;39;0;64,320650474
  Matrix_201;39;1;-22,041752875
  Matrix_201;40;0;64,320648139
  Matrix_201;40;1;-22,041837540
  Matrix_201;41;0;64,320646817
  Matrix_201;41;1;-22,041912880
  Matrix_201;42;0;64,320644635
  Matrix_201;42;1;-22,041987648
  Matrix_201;43;0;64,320640704
  Matrix_201;43;1;-22,042061455
  Matrix_201;44;0;64,320638638
  Matrix_201;44;1;-22,042144391
  Matrix_201;45;0;64,320636685
  Matrix_201;45;1;-22,042224111
  Matrix_201;46;0;64,320635153
  Matrix_201;46;1;-22,042300896
  Matrix_201;47;0;64,320634458
  Matrix_201;47;1;-22,042382246
  Matrix_201;48;0;64,320633285
  Matrix_201;48;1;-22,042465053
  Matrix_201;49;0;64,320631990
  Matrix_201;49;1;-22,042546770
  Matrix_201;50;0;64,320630659
  Matrix_201;50;1;-22,042629374
  Matrix_201;51;0;64,320629436
  Matrix_201;51;1;-22,042711968
  Matrix_201;52;0;64,320628933
  Matrix_201;52;1;-22,042801329
  Matrix_201;53;0;64,320627881
  Matrix_201;53;1;-22,042885598
  Matrix_201;54;0;64,320627019
  Matrix_201;54;1;-22,042971545
  Matrix_201;55;0;64,320624956
  Matrix_201;55;1;-22,043053901
  Matrix_201;56;0;64,320624991
  Matrix_201;56;1;-22,043078432
  Matrix_201;57;0;64,320625167
  Matrix_201;57;1;-22,043119889
  Matrix_201;58;0;64,320627770
  Matrix_201;58;1;-22,043166791
  Matrix_201;59;0;64,320628518
  Matrix_201;59;1;-22,043189393
  Matrix_201;60;0;64,320640705
  Matrix_201;60;1;-22,043217778
  Matrix_201;61;0;64,320645246
  Matrix_201;61;1;-22,043213209
  Matrix_202;0;0;64,318037836
  Matrix_202;0;1;-22,038236265
  Matrix_202;1;0;64,318043636
  Matrix_202;1;1;-22,038239053
  Matrix_202;2;0;64,318042854
  Matrix_202;2;1;-22,038249039
  Matrix_202;3;0;64,318056311
  Matrix_202;3;1;-22,038255058
  Matrix_202;4;0;64,318061004
  Matrix_202;4;1;-22,038201722
  Matrix_202;5;0;64,318188810
  Matrix_202;5;1;-22,038263827
  Matrix_202;6;0;64,318226032
  Matrix_202;6;1;-22,038306702
  Matrix_202;7;0;64,318262572
  Matrix_202;7;1;-22,038338154
  Matrix_202;8;0;64,318312286
  Matrix_202;8;1;-22,038365416
  Matrix_202;9;0;64,318324683
  Matrix_202;9;1;-22,038368674
  Matrix_202;10;0;64,318357736
  Matrix_202;10;1;-22,038383472
  Matrix_202;11;0;64,318493247
  Matrix_202;11;1;-22,038407393
  Matrix_202;12;0;64,318678833
  Matrix_202;12;1;-22,038426641
  Matrix_202;13;0;64,318751352
  Matrix_202;13;1;-22,038425263
  Matrix_202;14;0;64,318900361
  Matrix_202;14;1;-22,038392378
  Matrix_202;15;0;64,319000291
  Matrix_202;15;1;-22,038368147
  Matrix_202;16;0;64,319228610
  Matrix_202;16;1;-22,038335981
  Matrix_202;17;0;64,319246237
  Matrix_202;17;1;-22,038337769
  Matrix_202;18;0;64,319260246
  Matrix_202;18;1;-22,038352444
  Matrix_202;19;0;64,319265995
  Matrix_202;19;1;-22,038361381
  Matrix_202;20;0;64,319270320
  Matrix_202;20;1;-22,038379639
  Matrix_202;21;0;64,319293972
  Matrix_202;21;1;-22,038774326
  Matrix_202;22;0;64,319319396
  Matrix_202;22;1;-22,039190321
  Matrix_202;23;0;64,319349639
  Matrix_202;23;1;-22,039676124
  Matrix_202;24;0;64,319364483
  Matrix_202;24;1;-22,039898133
  Matrix_202;25;0;64,319385681
  Matrix_202;25;1;-22,040223049
  Matrix_202;26;0;64,319424478
  Matrix_202;26;1;-22,040755358
  Matrix_202;27;0;64,319431610
  Matrix_202;27;1;-22,040819318
  Matrix_202;28;0;64,319444132
  Matrix_202;28;1;-22,040878969
  Matrix_202;29;0;64,319494752
  Matrix_202;29;1;-22,041039070
  Matrix_202;30;0;64,319511462
  Matrix_202;30;1;-22,041102374
  Matrix_202;31;0;64,319521663
  Matrix_202;31;1;-22,041191407
  Matrix_202;32;0;64,319527613
  Matrix_202;32;1;-22,041305965
  Matrix_202;33;0;64,319545011
  Matrix_202;33;1;-22,041553427
  Matrix_202;34;0;64,319547946
  Matrix_202;34;1;-22,041564722
  Matrix_202;35;0;64,319548428
  Matrix_202;35;1;-22,041583321
  Matrix_202;36;0;64,319561599
  Matrix_202;36;1;-22,041648385
  Matrix_202;37;0;64,319573822
  Matrix_202;37;1;-22,041730027
  Matrix_202;38;0;64,319582429
  Matrix_202;38;1;-22,041767678
  Matrix_202;39;0;64,319592853
  Matrix_202;39;1;-22,041778977
  Matrix_202;40;0;64,319597469
  Matrix_202;40;1;-22,041778123
  Matrix_202;41;0;64,319610113
  Matrix_202;41;1;-22,041775594
  Matrix_202;42;0;64,319616134
  Matrix_202;42;1;-22,041773120
  Matrix_203;0;0;64,338537888
  Matrix_203;0;1;-22,022913364
  Matrix_203;1;0;64,338555497
  Matrix_203;1;1;-22,022899877
  Matrix_203;2;0;64,338613421
  Matrix_203;2;1;-22,022795153
  Matrix_203;3;0;64,338859827
  Matrix_203;3;1;-22,022305096
  Matrix_203;4;0;64,338926759
  Matrix_203;4;1;-22,022163502
  Matrix_203;5;0;64,338993559
  Matrix_203;5;1;-22,022035232
  Matrix_203;6;0;64,339118403
  Matrix_203;6;1;-22,021793714
  Matrix_203;7;0;64,339161510
  Matrix_203;7;1;-22,021687599
  Matrix_203;8;0;64,338481147
  Matrix_203;8;1;-22,019818137
  Matrix_203;9;0;64,338589171
  Matrix_203;9;1;-22,019600710
  Matrix_203;10;0;64,338580013
  Matrix_203;10;1;-22,019531179
  Matrix_203;11;0;64,338594941
  Matrix_203;11;1;-22,019500790
  Matrix_203;12;0;64,338595675
  Matrix_203;12;1;-22,019502762
  Matrix_203;13;0;64,338599967
  Matrix_203;13;1;-22,019494042
  Matrix_203;14;0;64,338596241
  Matrix_203;14;1;-22,019484227
  Matrix_203;15;0;64,338594467
  Matrix_203;15;1;-22,019479562
  Matrix_204;0;0;64,338280518
  Matrix_204;0;1;-22,023482643
  Matrix_204;1;0;64,338319959
  Matrix_204;1;1;-22,023391454
  Matrix_204;2;0;64,338405565
  Matrix_204;2;1;-22,023199943
  Matrix_204;3;0;64,338480309
  Matrix_204;3;1;-22,023043765
  Matrix_204;4;0;64,338530183
  Matrix_204;4;1;-22,022919265
  Matrix_204;5;0;64,338537888
  Matrix_204;5;1;-22,022913364
  Matrix_205;0;0;64,335558744
  Matrix_205;0;1;-22,028412102
  Matrix_205;1;0;64,335573709
  Matrix_205;1;1;-22,028380138
  Matrix_205;2;0;64,335710896
  Matrix_205;2;1;-22,028149423
  Matrix_205;3;0;64,335837439
  Matrix_205;3;1;-22,027934284
  Matrix_205;4;0;64,336023701
  Matrix_205;4;1;-22,027606041
  Matrix_205;5;0;64,336153788
  Matrix_205;5;1;-22,027376792
  Matrix_205;6;0;64,336569057
  Matrix_205;6;1;-22,026651035
  Matrix_205;7;0;64,336722185
  Matrix_205;7;1;-22,026388101
  Matrix_205;8;0;64,336813572
  Matrix_205;8;1;-22,026225040
  Matrix_205;9;0;64,336935933
  Matrix_205;9;1;-22,026011824
  Matrix_205;10;0;64,337027408
  Matrix_205;10;1;-22,025851007
  Matrix_205;11;0;64,337188663
  Matrix_205;11;1;-22,025568127
  Matrix_205;12;0;64,337309609
  Matrix_205;12;1;-22,025347334
  Matrix_205;13;0;64,337387182
  Matrix_205;13;1;-22,025204197
  Matrix_205;14;0;64,337526780
  Matrix_205;14;1;-22,024956549
  Matrix_205;15;0;64,337670982
  Matrix_205;15;1;-22,024696876
  Matrix_205;16;0;64,337789335
  Matrix_205;16;1;-22,024485855
  Matrix_205;17;0;64,337929494
  Matrix_205;17;1;-22,024230142
  Matrix_205;18;0;64,338039736
  Matrix_205;18;1;-22,024022985
  Matrix_205;19;0;64,338114765
  Matrix_205;19;1;-22,023873450
  Matrix_205;20;0;64,338161518
  Matrix_205;20;1;-22,023776941
  Matrix_205;21;0;64,338213458
  Matrix_205;21;1;-22,023674066
  Matrix_205;22;0;64,338276680
  Matrix_205;22;1;-22,023491517
  Matrix_205;23;0;64,338280518
  Matrix_205;23;1;-22,023482643
  Matrix_206;0;0;64,332068237
  Matrix_206;0;1;-22,034678534
  Matrix_206;1;0;64,332066104
  Matrix_206;1;1;-22,034639890
  Matrix_206;2;0;64,332078629
  Matrix_206;2;1;-22,034580089
  Matrix_206;3;0;64,332099069
  Matrix_206;3;1;-22,034541292
  Matrix_206;4;0;64,332139905
  Matrix_206;4;1;-22,034441226
  Matrix_206;5;0;64,332193821
  Matrix_206;5;1;-22,034365924
  Matrix_206;6;0;64,332412388
  Matrix_206;6;1;-22,033974544
  Matrix_206;7;0;64,332584623
  Matrix_206;7;1;-22,033648681
  Matrix_206;8;0;64,332692117
  Matrix_206;8;1;-22,033460823
  Matrix_206;9;0;64,332861173
  Matrix_206;9;1;-22,033152637
  Matrix_206;10;0;64,333152885
  Matrix_206;10;1;-22,032646831
  Matrix_206;11;0;64,333337983
  Matrix_206;11;1;-22,032307755
  Matrix_206;12;0;64,333471616
  Matrix_206;12;1;-22,032074614
  Matrix_206;13;0;64,333608699
  Matrix_206;13;1;-22,031832368
  Matrix_206;14;0;64,333772387
  Matrix_206;14;1;-22,031547155
  Matrix_206;15;0;64,333947877
  Matrix_206;15;1;-22,031234211
  Matrix_206;16;0;64,334146850
  Matrix_206;16;1;-22,030887188
  Matrix_206;17;0;64,334321089
  Matrix_206;17;1;-22,030582485
  Matrix_206;18;0;64,334531776
  Matrix_206;18;1;-22,030213223
  Matrix_206;19;0;64,334709265
  Matrix_206;19;1;-22,029902430
  Matrix_206;20;0;64,334872206
  Matrix_206;20;1;-22,029619245
  Matrix_206;21;0;64,335121395
  Matrix_206;21;1;-22,029181041
  Matrix_206;22;0;64,335349563
  Matrix_206;22;1;-22,028781509
  Matrix_206;23;0;64,335546173
  Matrix_206;23;1;-22,028438953
  Matrix_206;24;0;64,335558744
  Matrix_206;24;1;-22,028412102
  Matrix_207;0;0;64,332463738
  Matrix_207;0;1;-22,035805707
  Matrix_207;1;0;64,332457139
  Matrix_207;1;1;-22,035818034
  Matrix_207;2;0;64,332426388
  Matrix_207;2;1;-22,035731034
  Matrix_207;3;0;64,332392127
  Matrix_207;3;1;-22,035774212
  Matrix_207;4;0;64,332391488
  Matrix_207;4;1;-22,035773041
  Matrix_207;5;0;64,332329056
  Matrix_207;5;1;-22,035521125
  Matrix_207;6;0;64,332289995
  Matrix_207;6;1;-22,035384294
  Matrix_207;7;0;64,332243333
  Matrix_207;7;1;-22,035204131
  Matrix_207;8;0;64,332215348
  Matrix_207;8;1;-22,035075260
  Matrix_207;9;0;64,332116171
  Matrix_207;9;1;-22,034822168
  Matrix_207;10;0;64,332070029
  Matrix_207;10;1;-22,034710997
  Matrix_207;11;0;64,332068237
  Matrix_207;11;1;-22,034678534
  Matrix_208;0;0;64,332460910
  Matrix_208;0;1;-22,035797679
  Matrix_208;1;0;64,332428330
  Matrix_208;1;1;-22,035867824
  Matrix_208;2;0;64,332397799
  Matrix_208;2;1;-22,035800475
  Matrix_208;3;0;64,332387336
  Matrix_208;3;1;-22,035781289
  Matrix_208;4;0;64,332324467
  Matrix_208;4;1;-22,035527620
  Matrix_208;5;0;64,332285982
  Matrix_208;5;1;-22,035390382
  Matrix_208;6;0;64,332238672
  Matrix_208;6;1;-22,035210339
  Matrix_208;7;0;64,332210926
  Matrix_208;7;1;-22,035082614
  Matrix_208;8;0;64,332115770
  Matrix_208;8;1;-22,034863162
  Matrix_208;9;0;64,332088820
  Matrix_208;9;1;-22,034775012
  Matrix_208;10;0;64,332006711
  Matrix_208;10;1;-22,034581048
  Matrix_208;11;0;64,331934125
  Matrix_208;11;1;-22,034413215
  Matrix_208;12;0;64,331879098
  Matrix_208;12;1;-22,034284476
  Matrix_208;13;0;64,331776750
  Matrix_208;13;1;-22,034048559
  Matrix_208;14;0;64,331700874
  Matrix_208;14;1;-22,033870032
  Matrix_208;15;0;64,331656443
  Matrix_208;15;1;-22,033766364
  Matrix_208;16;0;64,331595587
  Matrix_208;16;1;-22,033625138
  Matrix_208;17;0;64,331511112
  Matrix_208;17;1;-22,033428703
  Matrix_208;18;0;64,331449821
  Matrix_208;18;1;-22,033287638
  Matrix_208;19;0;64,331396783
  Matrix_208;19;1;-22,033167757
  Matrix_208;20;0;64,331389876
  Matrix_208;20;1;-22,033152250
  Matrix_208;21;0;64,331379983
  Matrix_208;21;1;-22,033107237
  Matrix_208;22;0;64,331375694
  Matrix_208;22;1;-22,033103615
  Matrix_208;23;0;64,331371831
  Matrix_208;23;1;-22,033096375
  Matrix_208;24;0;64,331361465
  Matrix_208;24;1;-22,033106843
  Matrix_208;25;0;64,331285971
  Matrix_208;25;1;-22,033283805
  Matrix_208;26;0;64,331282484
  Matrix_208;26;1;-22,033298596
  Matrix_208;27;0;64,331080902
  Matrix_208;27;1;-22,033761479
  Matrix_208;28;0;64,331056087
  Matrix_208;28;1;-22,033813291
  Matrix_208;29;0;64,330983599
  Matrix_208;29;1;-22,033976149
  Matrix_208;30;0;64,330981653
  Matrix_208;30;1;-22,033980303
  Matrix_208;31;0;64,330910039
  Matrix_208;31;1;-22,033814926
  Matrix_208;32;0;64,330888826
  Matrix_208;32;1;-22,033750532
  Matrix_208;33;0;64,330896630
  Matrix_208;33;1;-22,033732774
  Matrix_208;34;0;64,330882362
  Matrix_208;34;1;-22,033699277
  Matrix_208;35;0;64,330874704
  Matrix_208;35;1;-22,033716839
  Matrix_208;36;0;64,330873439
  Matrix_208;36;1;-22,033713907
  Matrix_209;0;0;64,338601387
  Matrix_209;0;1;-22,019482071
  Matrix_209;1;0;64,338608345
  Matrix_209;1;1;-22,019500337
  Matrix_209;2;0;64,338606647
  Matrix_209;2;1;-22,019503862
  Matrix_209;3;0;64,338657197
  Matrix_209;3;1;-22,019636613
  Matrix_209;4;0;64,340210174
  Matrix_209;4;1;-22,016512670
  Matrix_209;5;0;64,341884631
  Matrix_209;5;1;-22,013146065
  Matrix_209;6;0;64,341812798
  Matrix_209;6;1;-22,012969354
  Matrix_209;7;0;64,341788905
  Matrix_209;7;1;-22,012992112
  Matrix_209;8;0;64,341776739
  Matrix_209;8;1;-22,013016740
  Matrix_209;9;0;64,341773991
  Matrix_209;9;1;-22,013009450
  Matrix_209;10;0;64,341773397
  Matrix_209;10;1;-22,012985898
  Matrix_209;11;0;64,341768184
  Matrix_209;11;1;-22,012972199
  Matrix_210;0;0;64,322111301
  Matrix_210;0;1;-22,030396950
  Matrix_210;1;0;64,322121705
  Matrix_210;1;1;-22,030298985
  Matrix_210;2;0;64,322125791
  Matrix_210;2;1;-22,030301309
  Matrix_210;3;0;64,322126330
  Matrix_210;3;1;-22,030296344
  Matrix_211;0;0;64,321610626
  Matrix_211;0;1;-22,034914347
  Matrix_211;1;0;64,321606276
  Matrix_211;1;1;-22,034866546
  Matrix_211;2;0;64,321607801
  Matrix_211;2;1;-22,034814110
  Matrix_211;3;0;64,321614004
  Matrix_211;3;1;-22,034640523
  Matrix_211;4;0;64,321630495
  Matrix_211;4;1;-22,034336214
  Matrix_211;5;0;64,321635834
  Matrix_211;5;1;-22,034181709
  Matrix_211;6;0;64,321642714
  Matrix_211;6;1;-22,034019199
  Matrix_211;7;0;64,321657277
  Matrix_211;7;1;-22,033852571
  Matrix_211;8;0;64,321675009
  Matrix_211;8;1;-22,033695505
  Matrix_211;9;0;64,321702761
  Matrix_211;9;1;-22,033417819
  Matrix_211;10;0;64,321734143
  Matrix_211;10;1;-22,033087441
  Matrix_211;11;0;64,321773562
  Matrix_211;11;1;-22,032724709
  Matrix_211;12;0;64,321807770
  Matrix_211;12;1;-22,032380153
  Matrix_211;13;0;64,321840043
  Matrix_211;13;1;-22,032108615
  Matrix_211;14;0;64,321882860
  Matrix_211;14;1;-22,031673562
  Matrix_211;15;0;64,321927841
  Matrix_211;15;1;-22,031231151
  Matrix_211;16;0;64,321955000
  Matrix_211;16;1;-22,030984318
  Matrix_211;17;0;64,321959351
  Matrix_211;17;1;-22,030937523
  Matrix_211;18;0;64,321989531
  Matrix_211;18;1;-22,030902299
  Matrix_211;19;0;64,322020222
  Matrix_211;19;1;-22,030911985
  Matrix_211;20;0;64,322048735
  Matrix_211;20;1;-22,030915863
  Matrix_211;21;0;64,322054802
  Matrix_211;21;1;-22,030907012
  Matrix_211;22;0;64,322057370
  Matrix_211;22;1;-22,030890220
  Matrix_211;23;0;64,322067529
  Matrix_211;23;1;-22,030777933
  Matrix_211;24;0;64,322082321
  Matrix_211;24;1;-22,030663137
  Matrix_211;25;0;64,322088627
  Matrix_211;25;1;-22,030570295
  Matrix_211;26;0;64,322097709
  Matrix_211;26;1;-22,030523112
  Matrix_211;27;0;64,322109602
  Matrix_211;27;1;-22,030412942
  Matrix_211;28;0;64,322111301
  Matrix_211;28;1;-22,030396950
  Matrix_212;0;0;64,320826907
  Matrix_212;0;1;-22,042970273
  Matrix_212;1;0;64,320831787
  Matrix_212;1;1;-22,042954800
  Matrix_212;2;0;64,320831884
  Matrix_212;2;1;-22,042951796
  Matrix_212;3;0;64,320832938
  Matrix_212;3;1;-22,042902218
  Matrix_212;4;0;64,320833006
  Matrix_212;4;1;-22,042868446
  Matrix_212;5;0;64,320842525
  Matrix_212;5;1;-22,042813017
  Matrix_212;6;0;64,320845309
  Matrix_212;6;1;-22,042788965
  Matrix_212;7;0;64,320862995
  Matrix_212;7;1;-22,042566206
  Matrix_212;8;0;64,320886465
  Matrix_212;8;1;-22,042385528
  Matrix_212;9;0;64,320911857
  Matrix_212;9;1;-22,042149405
  Matrix_212;10;0;64,320937856
  Matrix_212;10;1;-22,041886379
  Matrix_212;11;0;64,320961401
  Matrix_212;11;1;-22,041633285
  Matrix_212;12;0;64,320994581
  Matrix_212;12;1;-22,041321751
  Matrix_212;13;0;64,321015488
  Matrix_212;13;1;-22,041156662
  Matrix_212;14;0;64,321034806
  Matrix_212;14;1;-22,040928764
  Matrix_212;15;0;64,321045199
  Matrix_212;15;1;-22,040830171
  Matrix_212;16;0;64,321069848
  Matrix_212;16;1;-22,040584773
  Matrix_212;17;0;64,321104049
  Matrix_212;17;1;-22,040216533
  Matrix_212;18;0;64,321125340
  Matrix_212;18;1;-22,039995558
  Matrix_212;19;0;64,321151281
  Matrix_212;19;1;-22,039746245
  Matrix_212;20;0;64,321175060
  Matrix_212;20;1;-22,039502467
  Matrix_212;21;0;64,321197764
  Matrix_212;21;1;-22,039255899
  Matrix_212;22;0;64,321221899
  Matrix_212;22;1;-22,039011766
  Matrix_212;23;0;64,321247575
  Matrix_212;23;1;-22,038756999
  Matrix_212;24;0;64,321272905
  Matrix_212;24;1;-22,038520573
  Matrix_212;25;0;64,321271204
  Matrix_212;25;1;-22,038509228
  Matrix_212;26;0;64,321322402
  Matrix_212;26;1;-22,038029440
  Matrix_212;27;0;64,321326966
  Matrix_212;27;1;-22,038017513
  Matrix_212;28;0;64,321339022
  Matrix_212;28;1;-22,037893409
  Matrix_212;29;0;64,321362191
  Matrix_212;29;1;-22,037649001
  Matrix_212;30;0;64,321390545
  Matrix_212;30;1;-22,037345390
  Matrix_212;31;0;64,321417731
  Matrix_212;31;1;-22,037070668
  Matrix_212;32;0;64,321443309
  Matrix_212;32;1;-22,036822159
  Matrix_212;33;0;64,321479640
  Matrix_212;33;1;-22,036449468
  Matrix_212;34;0;64,321502750
  Matrix_212;34;1;-22,036197434
  Matrix_212;35;0;64,321525389
  Matrix_212;35;1;-22,035963625
  Matrix_212;36;0;64,321548197
  Matrix_212;36;1;-22,035717809
  Matrix_212;37;0;64,321570048
  Matrix_212;37;1;-22,035468781
  Matrix_212;38;0;64,321593007
  Matrix_212;38;1;-22,035219606
  Matrix_212;39;0;64,321604108
  Matrix_212;39;1;-22,035093331
  Matrix_212;40;0;64,321604650
  Matrix_212;40;1;-22,035087575
  Matrix_212;41;0;64,321606584
  Matrix_212;41;1;-22,035054215
  Matrix_212;42;0;64,321606375
  Matrix_212;42;1;-22,035011284
  Matrix_212;43;0;64,321610225
  Matrix_212;43;1;-22,034955823
  Matrix_212;44;0;64,321610842
  Matrix_212;44;1;-22,034916728
  Matrix_212;45;0;64,321610626
  Matrix_212;45;1;-22,034914347
  Matrix_213;0;0;64,321790035
  Matrix_213;0;1;-22,046893415
  Matrix_213;1;0;64,321792344
  Matrix_213;1;1;-22,046888489
  Matrix_213;2;0;64,321790520
  Matrix_213;2;1;-22,046883929
  Matrix_213;3;0;64,321782284
  Matrix_213;3;1;-22,046901505
  Matrix_213;4;0;64,321780281
  Matrix_213;4;1;-22,046905821
  Matrix_213;5;0;64,321778293
  Matrix_213;5;1;-22,046900902
  Matrix_213;6;0;64,321796733
  Matrix_213;6;1;-22,046861441
  Matrix_213;7;0;64,321783381
  Matrix_213;7;1;-22,046828283
  Matrix_213;8;0;64,321684668
  Matrix_213;8;1;-22,046577146
  Matrix_213;9;0;64,321608276
  Matrix_213;9;1;-22,046399395
  Matrix_213;10;0;64,321611134
  Matrix_213;10;1;-22,046366295
  Matrix_213;11;0;64,321623681
  Matrix_213;11;1;-22,046276690
  Matrix_213;12;0;64,321638313
  Matrix_213;12;1;-22,046147809
  Matrix_213;13;0;64,321628708
  Matrix_213;13;1;-22,046061772
  Matrix_213;14;0;64,321607831
  Matrix_213;14;1;-22,045929380
  Matrix_213;15;0;64,321620754
  Matrix_213;15;1;-22,045851270
  Matrix_213;16;0;64,321697006
  Matrix_213;16;1;-22,045715286
  Matrix_213;17;0;64,321696491
  Matrix_213;17;1;-22,045681986
  Matrix_213;18;0;64,321651374
  Matrix_213;18;1;-22,045571139
  Matrix_213;19;0;64,321589763
  Matrix_213;19;1;-22,045413356
  Matrix_213;20;0;64,321483585
  Matrix_213;20;1;-22,045139448
  Matrix_213;21;0;64,321390172
  Matrix_213;21;1;-22,044897947
  Matrix_213;22;0;64,321314496
  Matrix_213;22;1;-22,044703272
  Matrix_213;23;0;64,321206580
  Matrix_213;23;1;-22,044425223
  Matrix_213;24;0;64,321125174
  Matrix_213;24;1;-22,044219358
  Matrix_213;25;0;64,321021625
  Matrix_213;25;1;-22,043942047
  Matrix_213;26;0;64,320947809
  Matrix_213;26;1;-22,043746839
  Matrix_213;27;0;64,320878797
  Matrix_213;27;1;-22,043369482
  Matrix_213;28;0;64,320827914
  Matrix_213;28;1;-22,043082003
  Matrix_213;29;0;64,320825210
  Matrix_213;29;1;-22,043015427
  Matrix_213;30;0;64,320823537
  Matrix_213;30;1;-22,042988479
  Matrix_213;31;0;64,320825975
  Matrix_213;31;1;-22,042973226
  Matrix_213;32;0;64,320826907
  Matrix_213;32;1;-22,042970273
  Matrix_214;0;0;64,323790473
  Matrix_214;0;1;-22,046216055
  Matrix_214;1;0;64,323799220
  Matrix_214;1;1;-22,046203398
  Matrix_214;2;0;64,323807488
  Matrix_214;2;1;-22,046201398
  Matrix_214;3;0;64,323817625
  Matrix_214;3;1;-22,046186047
  Matrix_214;4;0;64,323821413
  Matrix_214;4;1;-22,046172826
  Matrix_214;5;0;64,323837853
  Matrix_214;5;1;-22,046147205
  Matrix_214;6;0;64,323848542
  Matrix_214;6;1;-22,046126492
  Matrix_214;7;0;64,323869586
  Matrix_214;7;1;-22,046099767
  Matrix_214;8;0;64,323877463
  Matrix_214;8;1;-22,046079114
  Matrix_214;9;0;64,323894540
  Matrix_214;9;1;-22,046053128
  Matrix_214;10;0;64,323933540
  Matrix_214;10;1;-22,045997887
  Matrix_214;11;0;64,323968975
  Matrix_214;11;1;-22,045950777
  Matrix_214;12;0;64,324033674
  Matrix_214;12;1;-22,045855355
  Matrix_214;13;0;64,324094550
  Matrix_214;13;1;-22,045763606
  Matrix_214;14;0;64,324124325
  Matrix_214;14;1;-22,045707607
  Matrix_214;15;0;64,324053582
  Matrix_214;15;1;-22,045481890
  Matrix_214;16;0;64,324025482
  Matrix_214;16;1;-22,045390458
  Matrix_214;17;0;64,324001677
  Matrix_214;17;1;-22,045289422
  Matrix_214;18;0;64,323968322
  Matrix_214;18;1;-22,045164277
  Matrix_214;19;0;64,323932375
  Matrix_214;19;1;-22,045038983
  Matrix_214;20;0;64,323937177
  Matrix_214;20;1;-22,045031521
  Matrix_214;21;0;64,323936070
  Matrix_214;21;1;-22,045027628
  Matrix_214;22;0;64,323934572
  Matrix_214;22;1;-22,045022476
  Matrix_215;0;0;64,322022401
  Matrix_215;0;1;-22,046492145
  Matrix_215;1;0;64,322025525
  Matrix_215;1;1;-22,046485397
  Matrix_215;2;0;64,322029111
  Matrix_215;2;1;-22,046463337
  Matrix_215;3;0;64,322028566
  Matrix_215;3;1;-22,046440922
  Matrix_215;4;0;64,322031158
  Matrix_215;4;1;-22,046432040
  Matrix_215;5;0;64,322036909
  Matrix_215;5;1;-22,046428871
  Matrix_215;6;0;64,322040865
  Matrix_215;6;1;-22,046431649
  Matrix_215;7;0;64,322045588
  Matrix_215;7;1;-22,046438984
  Matrix_215;8;0;64,322050913
  Matrix_215;8;1;-22,046456612
  Matrix_215;9;0;64,322053593
  Matrix_215;9;1;-22,046485206
  Matrix_215;10;0;64,322060696
  Matrix_215;10;1;-22,046513981
  Matrix_215;11;0;64,322105530
  Matrix_215;11;1;-22,046637468
  Matrix_215;12;0;64,322134403
  Matrix_215;12;1;-22,046711242
  Matrix_215;13;0;64,322195709
  Matrix_215;13;1;-22,046871998
  Matrix_215;14;0;64,322253242
  Matrix_215;14;1;-22,047019006
  Matrix_215;15;0;64,322311176
  Matrix_215;15;1;-22,047166618
  Matrix_215;16;0;64,322364475
  Matrix_215;16;1;-22,047303137
  Matrix_215;17;0;64,322421300
  Matrix_215;17;1;-22,047450047
  Matrix_215;18;0;64,322481789
  Matrix_215;18;1;-22,047602147
  Matrix_215;19;0;64,322538260
  Matrix_215;19;1;-22,047745003
  Matrix_215;20;0;64,322594108
  Matrix_215;20;1;-22,047884934
  Matrix_215;21;0;64,322647047
  Matrix_215;21;1;-22,048017607
  Matrix_215;22;0;64,322671366
  Matrix_215;22;1;-22,048069515
  Matrix_215;23;0;64,322685784
  Matrix_215;23;1;-22,048071057
  Matrix_215;24;0;64,322706443
  Matrix_215;24;1;-22,048028850
  Matrix_215;25;0;64,322740084
  Matrix_215;25;1;-22,047946894
  Matrix_215;26;0;64,322814602
  Matrix_215;26;1;-22,047790452
  Matrix_215;27;0;64,322884873
  Matrix_215;27;1;-22,047647261
  Matrix_215;28;0;64,322962806
  Matrix_215;28;1;-22,047504011
  Matrix_215;29;0;64,323030437
  Matrix_215;29;1;-22,047398965
  Matrix_215;30;0;64,323087782
  Matrix_215;30;1;-22,047313847
  Matrix_215;31;0;64,323163654
  Matrix_215;31;1;-22,047192659
  Matrix_215;32;0;64,323243244
  Matrix_215;32;1;-22,047068014
  Matrix_215;33;0;64,323323969
  Matrix_215;33;1;-22,046941506
  Matrix_215;34;0;64,323416713
  Matrix_215;34;1;-22,046800250
  Matrix_215;35;0;64,323510622
  Matrix_215;35;1;-22,046653078
  Matrix_215;36;0;64,323600934
  Matrix_215;36;1;-22,046513433
  Matrix_215;37;0;64,323678566
  Matrix_215;37;1;-22,046391381
  Matrix_215;38;0;64,323746176
  Matrix_215;38;1;-22,046285603
  Matrix_215;39;0;64,323787569
  Matrix_215;39;1;-22,046220257
  Matrix_215;40;0;64,323790473
  Matrix_215;40;1;-22,046216055
  Matrix_216;0;0;64,321785331
  Matrix_216;0;1;-22,046909091
  Matrix_216;1;0;64,321783157
  Matrix_216;1;1;-22,046913696
  Matrix_216;2;0;64,321794430
  Matrix_216;2;1;-22,046941934
  Matrix_216;3;0;64,321827447
  Matrix_216;3;1;-22,046871271
  Matrix_216;4;0;64,321820334
  Matrix_216;4;1;-22,046853463
  Matrix_216;5;0;64,321821112
  Matrix_216;5;1;-22,046851894
  Matrix_216;6;0;64,321834091
  Matrix_216;6;1;-22,046824137
  Matrix_216;7;0;64,321843847
  Matrix_216;7;1;-22,046838614
  Matrix_216;8;0;64,321849411
  Matrix_216;8;1;-22,046846933
  Matrix_216;9;0;64,321855186
  Matrix_216;9;1;-22,046849500
  Matrix_216;10;0;64,321861392
  Matrix_216;10;1;-22,046844311
  Matrix_216;11;0;64,321871505
  Matrix_216;11;1;-22,046825834
  Matrix_216;12;0;64,321885279
  Matrix_216;12;1;-22,046795881
  Matrix_216;13;0;64,321897081
  Matrix_216;13;1;-22,046764923
  Matrix_216;14;0;64,321911051
  Matrix_216;14;1;-22,046739816
  Matrix_216;15;0;64,321926616
  Matrix_216;15;1;-22,046705819
  Matrix_216;16;0;64,321927724
  Matrix_216;16;1;-22,046689342
  Matrix_216;17;0;64,322008049
  Matrix_216;17;1;-22,046523156
  Matrix_216;18;0;64,322022401
  Matrix_216;18;1;-22,046492145
  Matrix_217;0;0;64,326048010
  Matrix_217;0;1;-22,048264837
  Matrix_217;1;0;64,326057905
  Matrix_217;1;1;-22,048262793
  Matrix_217;2;0;64,326069085
  Matrix_217;2;1;-22,048255135
  Matrix_217;3;0;64,326073692
  Matrix_217;3;1;-22,048245690
  Matrix_217;4;0;64,326077293
  Matrix_217;4;1;-22,048228535
  Matrix_217;5;0;64,326070645
  Matrix_217;5;1;-22,048144551
  Matrix_217;6;0;64,326051777
  Matrix_217;6;1;-22,047975509
  Matrix_217;7;0;64,326049557
  Matrix_217;7;1;-22,047960149
  Matrix_217;8;0;64,326043460
  Matrix_217;8;1;-22,047931357
  Matrix_217;9;0;64,326017661
  Matrix_217;9;1;-22,047838122
  Matrix_217;10;0;64,325972591
  Matrix_217;10;1;-22,047666311
  Matrix_217;11;0;64,325961261
  Matrix_217;11;1;-22,047630540
  Matrix_217;12;0;64,325867251
  Matrix_217;12;1;-22,047347810
  Matrix_217;13;0;64,325850438
  Matrix_217;13;1;-22,047143577
  Matrix_217;14;0;64,325832228
  Matrix_217;14;1;-22,046911302
  Matrix_217;15;0;64,325810522
  Matrix_217;15;1;-22,046656344
  Matrix_217;16;0;64,325788146
  Matrix_217;16;1;-22,046372411
  Matrix_217;17;0;64,325749234
  Matrix_217;17;1;-22,045957687
  Matrix_217;18;0;64,325702917
  Matrix_217;18;1;-22,045419441
  Matrix_217;19;0;64,325683702
  Matrix_217;19;1;-22,045209313
  Matrix_217;20;0;64,325683909
  Matrix_217;20;1;-22,045189069
  Matrix_217;21;0;64,325691310
  Matrix_217;21;1;-22,045165856
  Matrix_217;22;0;64,325703193
  Matrix_217;22;1;-22,045155915
  Matrix_217;23;0;64,325802030
  Matrix_217;23;1;-22,045111396
  Matrix_217;24;0;64,325816648
  Matrix_217;24;1;-22,045095217
  Matrix_217;25;0;64,325823110
  Matrix_217;25;1;-22,045068318
  Matrix_217;26;0;64,325822853
  Matrix_217;26;1;-22,045038541
  Matrix_217;27;0;64,325814088
  Matrix_217;27;1;-22,044942337
  Matrix_217;28;0;64,325805592
  Matrix_217;28;1;-22,044804469
  Matrix_217;29;0;64,325799603
  Matrix_217;29;1;-22,044713812
  Matrix_217;30;0;64,325789410
  Matrix_217;30;1;-22,044593539
  Matrix_217;31;0;64,325773440
  Matrix_217;31;1;-22,044388367
  Matrix_217;32;0;64,325754918
  Matrix_217;32;1;-22,044189681
  Matrix_217;33;0;64,325731557
  Matrix_217;33;1;-22,043969384
  Matrix_217;34;0;64,325701617
  Matrix_217;34;1;-22,043752827
  Matrix_217;35;0;64,325691889
  Matrix_217;35;1;-22,043652791
  Matrix_217;36;0;64,325688735
  Matrix_217;36;1;-22,043613376
  Matrix_217;37;0;64,325695810
  Matrix_217;37;1;-22,043595841
  Matrix_217;38;0;64,325716737
  Matrix_217;38;1;-22,043569949
  Matrix_217;39;0;64,325791687
  Matrix_217;39;1;-22,043464350
  Matrix_217;40;0;64,325868461
  Matrix_217;40;1;-22,043351790
  Matrix_217;41;0;64,325947177
  Matrix_217;41;1;-22,043239176
  Matrix_217;42;0;64,326026840
  Matrix_217;42;1;-22,043121181
  Matrix_217;43;0;64,326104208
  Matrix_217;43;1;-22,043000384
  Matrix_217;44;0;64,326182633
  Matrix_217;44;1;-22,042876288
  Matrix_217;45;0;64,326261833
  Matrix_217;45;1;-22,042757659
  Matrix_217;46;0;64,326285398
  Matrix_217;46;1;-22,042721976
  Matrix_217;47;0;64,326328625
  Matrix_217;47;1;-22,042665083
  Matrix_217;48;0;64,326365928
  Matrix_217;48;1;-22,042615337
  Matrix_217;49;0;64,326372090
  Matrix_217;49;1;-22,042600660
  Matrix_217;50;0;64,326376044
  Matrix_217;50;1;-22,042581638
  Matrix_217;51;0;64,326372932
  Matrix_217;51;1;-22,042537176
  Matrix_217;52;0;64,326356612
  Matrix_217;52;1;-22,042482676
  Matrix_217;53;0;64,326326983
  Matrix_217;53;1;-22,042406700
  Matrix_217;54;0;64,326312008
  Matrix_217;54;1;-22,042359333
  Matrix_217;55;0;64,326291359
  Matrix_217;55;1;-22,042294016
  Matrix_217;56;0;64,326297844
  Matrix_217;56;1;-22,042232627
  Matrix_217;57;0;64,326296127
  Matrix_217;57;1;-22,042226777
  Matrix_218;0;0;64,325490314
  Matrix_218;0;1;-22,049425763
  Matrix_218;1;0;64,325511981
  Matrix_218;1;1;-22,049415278
  Matrix_218;2;0;64,325525636
  Matrix_218;2;1;-22,049408664
  Matrix_218;3;0;64,325556142
  Matrix_218;3;1;-22,049392810
  Matrix_218;4;0;64,325597588
  Matrix_218;4;1;-22,049371092
  Matrix_218;5;0;64,325605363
  Matrix_218;5;1;-22,049366759
  Matrix_218;6;0;64,325596447
  Matrix_218;6;1;-22,049251873
  Matrix_218;7;0;64,325571155
  Matrix_218;7;1;-22,048958342
  Matrix_218;8;0;64,325551695
  Matrix_218;8;1;-22,048740013
  Matrix_218;9;0;64,325544312
  Matrix_218;9;1;-22,048652561
  Matrix_218;10;0;64,325531366
  Matrix_218;10;1;-22,048502847
  Matrix_218;11;0;64,325531462
  Matrix_218;11;1;-22,048498276
  Matrix_218;12;0;64,325531702
  Matrix_218;12;1;-22,048495386
  Matrix_218;13;0;64,325533395
  Matrix_218;13;1;-22,048492243
  Matrix_218;14;0;64,325536898
  Matrix_218;14;1;-22,048488884
  Matrix_218;15;0;64,325580673
  Matrix_218;15;1;-22,048469181
  Matrix_218;16;0;64,325669834
  Matrix_218;16;1;-22,048428443
  Matrix_218;17;0;64,325786135
  Matrix_218;17;1;-22,048375000
  Matrix_218;18;0;64,325889613
  Matrix_218;18;1;-22,048327290
  Matrix_218;19;0;64,326000818
  Matrix_218;19;1;-22,048274582
  Matrix_218;20;0;64,326048010
  Matrix_218;20;1;-22,048264837
  Matrix_219;0;0;64,324467763
  Matrix_219;0;1;-22,050112287
  Matrix_219;1;0;64,324463203
  Matrix_219;1;1;-22,050114408
  Matrix_219;2;0;64,324453723
  Matrix_219;2;1;-22,050003684
  Matrix_219;3;0;64,324511536
  Matrix_219;3;1;-22,049859780
  Matrix_219;4;0;64,324511852
  Matrix_219;4;1;-22,049862747
  Matrix_219;5;0;64,324783756
  Matrix_219;5;1;-22,049737313
  Matrix_219;6;0;64,324807394
  Matrix_219;6;1;-22,049637728
  Matrix_219;7;0;64,324954526
  Matrix_219;7;1;-22,049632050
  Matrix_219;8;0;64,324958950
  Matrix_219;8;1;-22,049682922
  Matrix_219;9;0;64,325490314
  Matrix_219;9;1;-22,049425763
  Matrix_220;0;0;64,324090295
  Matrix_220;0;1;-22,042154936
  Matrix_220;1;0;64,324108603
  Matrix_220;1;1;-22,042122989
  Matrix_220;2;0;64,324136839
  Matrix_220;2;1;-22,042076524
  Matrix_220;3;0;64,324224120
  Matrix_220;3;1;-22,041938595
  Matrix_220;4;0;64,324310621
  Matrix_220;4;1;-22,041804864
  Matrix_220;5;0;64,324371526
  Matrix_220;5;1;-22,041712488
  Matrix_220;6;0;64,324383303
  Matrix_220;6;1;-22,041674090
  Matrix_220;7;0;64,324377130
  Matrix_220;7;1;-22,041634154
  Matrix_220;8;0;64,324321344
  Matrix_220;8;1;-22,041447865
  Matrix_220;9;0;64,324247432
  Matrix_220;9;1;-22,041188476
  Matrix_220;10;0;64,324183511
  Matrix_220;10;1;-22,040968126
  Matrix_220;11;0;64,324129825
  Matrix_220;11;1;-22,040788407
  Matrix_220;12;0;64,324069399
  Matrix_220;12;1;-22,040584383
  Matrix_220;13;0;64,324013330
  Matrix_220;13;1;-22,040393594
  Matrix_220;14;0;64,323959979
  Matrix_220;14;1;-22,040208926
  Matrix_220;15;0;64,323910806
  Matrix_220;15;1;-22,040039273
  Matrix_220;16;0;64,323861361
  Matrix_220;16;1;-22,039867128
  Matrix_220;17;0;64,323800333
  Matrix_220;17;1;-22,039660868
  Matrix_220;18;0;64,323745606
  Matrix_220;18;1;-22,039456529
  Matrix_220;19;0;64,323738724
  Matrix_220;19;1;-22,039434693
  Matrix_220;20;0;64,323704761
  Matrix_220;20;1;-22,039373539
  Matrix_220;21;0;64,323663198
  Matrix_220;21;1;-22,039223270
  Matrix_220;22;0;64,323648087
  Matrix_220;22;1;-22,039130343
  Matrix_220;23;0;64,323603311
  Matrix_220;23;1;-22,039008110
  Matrix_220;24;0;64,323549660
  Matrix_220;24;1;-22,038876055
  Matrix_220;25;0;64,323436518
  Matrix_220;25;1;-22,038584139
  Matrix_220;26;0;64,323348251
  Matrix_220;26;1;-22,038356338
  Matrix_220;27;0;64,323293084
  Matrix_220;27;1;-22,038199670
  Matrix_220;28;0;64,323251125
  Matrix_220;28;1;-22,038052995
  Matrix_220;29;0;64,323214433
  Matrix_220;29;1;-22,037877263
  Matrix_220;30;0;64,323185603
  Matrix_220;30;1;-22,037677231
  Matrix_220;31;0;64,323170368
  Matrix_220;31;1;-22,037506941
  Matrix_220;32;0;64,323166056
  Matrix_220;32;1;-22,037262513
  Matrix_220;33;0;64,323177580
  Matrix_220;33;1;-22,036988999
  Matrix_220;34;0;64,323208238
  Matrix_220;34;1;-22,036736751
  Matrix_220;35;0;64,323245213
  Matrix_220;35;1;-22,036542459
  Matrix_220;36;0;64,323253376
  Matrix_220;36;1;-22,036517075
  Matrix_220;37;0;64,323301073
  Matrix_220;37;1;-22,036348210
  Matrix_220;38;0;64,323304448
  Matrix_220;38;1;-22,036335812
  Matrix_220;39;0;64,323355894
  Matrix_220;39;1;-22,036199861
  Matrix_220;40;0;64,323376337
  Matrix_220;40;1;-22,036167826
  Matrix_220;41;0;64,323379645
  Matrix_220;41;1;-22,036158650
  Matrix_220;42;0;64,323439150
  Matrix_220;42;1;-22,036289588
  Matrix_220;43;0;64,323442518
  Matrix_220;43;1;-22,036320991
  Matrix_220;44;0;64,323464951
  Matrix_220;44;1;-22,036388599
  Matrix_220;45;0;64,323479193
  Matrix_220;45;1;-22,036392537
  Matrix_220;46;0;64,323492587
  Matrix_220;46;1;-22,036360819
  Matrix_220;47;0;64,323484435
  Matrix_220;47;1;-22,036328088
  Matrix_220;48;0;64,323485687
  Matrix_220;48;1;-22,036325124
  Matrix_221;0;0;64,323933085
  Matrix_221;0;1;-22,045032223
  Matrix_221;1;0;64,323933636
  Matrix_221;1;1;-22,045034124
  Matrix_221;2;0;64,323925624
  Matrix_221;2;1;-22,045046477
  Matrix_221;3;0;64,323910606
  Matrix_221;3;1;-22,044994864
  Matrix_221;4;0;64,323910061
  Matrix_221;4;1;-22,044995706
  Matrix_221;5;0;64,323874202
  Matrix_221;5;1;-22,045020390
  Matrix_221;6;0;64,323849609
  Matrix_221;6;1;-22,045058376
  Matrix_221;7;0;64,323784853
  Matrix_221;7;1;-22,044835336
  Matrix_221;8;0;64,323747482
  Matrix_221;8;1;-22,044706628
  Matrix_221;9;0;64,323738636
  Matrix_221;9;1;-22,044675299
  Matrix_221;10;0;64,323728065
  Matrix_221;10;1;-22,044631522
  Matrix_221;11;0;64,323718847
  Matrix_221;11;1;-22,044586179
  Matrix_221;12;0;64,323712123
  Matrix_221;12;1;-22,044546577
  Matrix_221;13;0;64,323706456
  Matrix_221;13;1;-22,044506182
  Matrix_221;14;0;64,323703011
  Matrix_221;14;1;-22,044475514
  Matrix_221;15;0;64,323699368
  Matrix_221;15;1;-22,044434598
  Matrix_221;16;0;64,323697047
  Matrix_221;16;1;-22,044398260
  Matrix_221;17;0;64,323695557
  Matrix_221;17;1;-22,044361703
  Matrix_221;18;0;64,323694906
  Matrix_221;18;1;-22,044325011
  Matrix_221;19;0;64,323695206
  Matrix_221;19;1;-22,044282319
  Matrix_221;20;0;64,323696614
  Matrix_221;20;1;-22,044239439
  Matrix_221;21;0;64,323699159
  Matrix_221;21;1;-22,044197182
  Matrix_221;22;0;64,323702714
  Matrix_221;22;1;-22,044154292
  Matrix_221;23;0;64,323727908
  Matrix_221;23;1;-22,043860308
  Matrix_221;24;0;64,323741364
  Matrix_221;24;1;-22,043703340
  Matrix_221;25;0;64,323789555
  Matrix_221;25;1;-22,043140856
  Matrix_221;26;0;64,323805506
  Matrix_221;26;1;-22,042954749
  Matrix_221;27;0;64,323813314
  Matrix_221;27;1;-22,042864285
  Matrix_221;28;0;64,323817119
  Matrix_221;28;1;-22,042828337
  Matrix_221;29;0;64,323825261
  Matrix_221;29;1;-22,042769623
  Matrix_221;30;0;64,323832347
  Matrix_221;30;1;-22,042729216
  Matrix_221;31;0;64,323840320
  Matrix_221;31;1;-22,042690605
  Matrix_221;32;0;64,323850766
  Matrix_221;32;1;-22,042647569
  Matrix_221;33;0;64,323863353
  Matrix_221;33;1;-22,042603466
  Matrix_221;34;0;64,323878821
  Matrix_221;34;1;-22,042558628
  Matrix_221;35;0;64,323895177
  Matrix_221;35;1;-22,042518091
  Matrix_221;36;0;64,323911111
  Matrix_221;36;1;-22,042484047
  Matrix_221;37;0;64,323926315
  Matrix_221;37;1;-22,042455657
  Matrix_221;38;0;64,323949234
  Matrix_221;38;1;-22,042418705
  Matrix_221;39;0;64,324003730
  Matrix_221;39;1;-22,042334521
  Matrix_221;40;0;64,324064164
  Matrix_221;40;1;-22,042197919
  Matrix_221;41;0;64,324073661
  Matrix_221;41;1;-22,042183965
  Matrix_221;42;0;64,324090295
  Matrix_221;42;1;-22,042154936
  Matrix_222;0;0;64,330871530
  Matrix_222;0;1;-22,033718283
  Matrix_222;1;0;64,330867079
  Matrix_222;1;1;-22,033728498
  Matrix_222;2;0;64,330863756
  Matrix_222;2;1;-22,033720537
  Matrix_222;3;0;64,330878839
  Matrix_222;3;1;-22,033686302
  Matrix_222;4;0;64,330896795
  Matrix_222;4;1;-22,033728017
  Matrix_222;5;0;64,330904744
  Matrix_222;5;1;-22,033736812
  Matrix_222;6;0;64,330928516
  Matrix_222;6;1;-22,033765746
  Matrix_222;7;0;64,330932686
  Matrix_222;7;1;-22,033772155
  Matrix_222;8;0;64,330935750
  Matrix_222;8;1;-22,033769259
  Matrix_222;9;0;64,330996847
  Matrix_222;9;1;-22,033621663
  Matrix_222;10;0;64,331070081
  Matrix_222;10;1;-22,033458368
  Matrix_222;11;0;64,331145972
  Matrix_222;11;1;-22,033283047
  Matrix_222;12;0;64,331217311
  Matrix_222;12;1;-22,033118423
  Matrix_222;13;0;64,331311489
  Matrix_222;13;1;-22,032903692
  Matrix_222;14;0;64,331418986
  Matrix_222;14;1;-22,032659147
  Matrix_222;15;0;64,331503193
  Matrix_222;15;1;-22,032464761
  Matrix_222;16;0;64,331564413
  Matrix_222;16;1;-22,032318559
  Matrix_222;17;0;64,331626093
  Matrix_222;17;1;-22,032167459
  Matrix_222;18;0;64,331636980
  Matrix_222;18;1;-22,032162618
  Matrix_222;19;0;64,331702175
  Matrix_222;19;1;-22,032305998
  Matrix_222;20;0;64,331716433
  Matrix_222;20;1;-22,032302690
  Matrix_222;21;0;64,331731750
  Matrix_222;21;1;-22,032283430
  Matrix_222;22;0;64,331759632
  Matrix_222;22;1;-22,032215825
  Matrix_222;23;0;64,331844921
  Matrix_222;23;1;-22,032013458
  Matrix_222;24;0;64,331882482
  Matrix_222;24;1;-22,031934313
  Matrix_222;25;0;64,331925348
  Matrix_222;25;1;-22,031841012
  Matrix_222;26;0;64,331993629
  Matrix_222;26;1;-22,031675233
  Matrix_222;27;0;64,332086272
  Matrix_222;27;1;-22,031478067
  Matrix_222;28;0;64,332190347
  Matrix_222;28;1;-22,031239861
  Matrix_222;29;0;64,332292200
  Matrix_222;29;1;-22,031008323
  Matrix_222;30;0;64,332384728
  Matrix_222;30;1;-22,030792048
  Matrix_222;31;0;64,332486528
  Matrix_222;31;1;-22,030555655
  Matrix_222;32;0;64,332592880
  Matrix_222;32;1;-22,030305911
  Matrix_222;33;0;64,332678668
  Matrix_222;33;1;-22,030101021
  Matrix_222;34;0;64,332778353
  Matrix_222;34;1;-22,029870436
  Matrix_222;35;0;64,332884251
  Matrix_222;35;1;-22,029628195
  Matrix_222;36;0;64,332949686
  Matrix_222;36;1;-22,029493359
  Matrix_222;37;0;64,332977556
  Matrix_222;37;1;-22,029434464
  Matrix_222;38;0;64,332979231
  Matrix_222;38;1;-22,029388907
  Matrix_222;39;0;64,332906044
  Matrix_222;39;1;-22,029208199
  Matrix_222;40;0;64,332891702
  Matrix_222;40;1;-22,029174597
  Matrix_222;41;0;64,332870304
  Matrix_222;41;1;-22,029223183
  Matrix_222;42;0;64,332855476
  Matrix_222;42;1;-22,029189000
  Matrix_222;43;0;64,332856535
  Matrix_222;43;1;-22,029167624
  Matrix_222;44;0;64,332864550
  Matrix_222;44;1;-22,029140764
  Matrix_222;45;0;64,332872788
  Matrix_222;45;1;-22,029151039
  Matrix_222;46;0;64,332877236
  Matrix_222;46;1;-22,029140821
  Matrix_223;0;0;64,327589877
  Matrix_223;0;1;-22,052156969
  Matrix_223;1;0;64,327584760
  Matrix_223;1;1;-22,052180019
  Matrix_223;2;0;64,327583185
  Matrix_223;2;1;-22,052189604
  Matrix_223;3;0;64,327580352
  Matrix_223;3;1;-22,052203680
  Matrix_223;4;0;64,327575695
  Matrix_223;4;1;-22,052225651
  Matrix_223;5;0;64,327573208
  Matrix_223;5;1;-22,052234411
  Matrix_223;6;0;64,327568342
  Matrix_223;6;1;-22,052248137
  Matrix_223;7;0;64,327566582
  Matrix_223;7;1;-22,052252193
  Matrix_223;8;0;64,327563923
  Matrix_223;8;1;-22,052256302
  Matrix_223;9;0;64,327553280
  Matrix_223;9;1;-22,052282960
  Matrix_223;10;0;64,327524487
  Matrix_223;10;1;-22,052288374
  Matrix_223;11;0;64,327499931
  Matrix_223;11;1;-22,052280066
  Matrix_223;12;0;64,327467780
  Matrix_223;12;1;-22,052285956
  Matrix_223;13;0;64,327413394
  Matrix_223;13;1;-22,052372947
  Matrix_223;14;0;64,327361892
  Matrix_223;14;1;-22,052466699
  Matrix_223;15;0;64,327317292
  Matrix_223;15;1;-22,052542616
  Matrix_223;16;0;64,327269343
  Matrix_223;16;1;-22,052620440
  Matrix_223;17;0;64,327256073
  Matrix_223;17;1;-22,052636117
  Matrix_223;18;0;64,327227990
  Matrix_223;18;1;-22,052672094
  Matrix_223;19;0;64,327060836
  Matrix_223;19;1;-22,052970106
  Matrix_223;20;0;64,326892775
  Matrix_223;20;1;-22,053263397
  Matrix_223;21;0;64,326853656
  Matrix_223;21;1;-22,053319470
  Matrix_223;22;0;64,326787850
  Matrix_223;22;1;-22,053443456
  Matrix_223;23;0;64,326740766
  Matrix_223;23;1;-22,053538929
  Matrix_223;24;0;64,326634091
  Matrix_223;24;1;-22,053753199
  Matrix_223;25;0;64,326395375
  Matrix_223;25;1;-22,054246626
  Matrix_223;26;0;64,326387529
  Matrix_223;26;1;-22,054250679
  Matrix_223;27;0;64,326380685
  Matrix_223;27;1;-22,054254119
  Matrix_223;28;0;64,326369034
  Matrix_223;28;1;-22,054247872
  Matrix_223;29;0;64,326365768
  Matrix_223;29;1;-22,054228441
  Matrix_223;30;0;64,326351956
  Matrix_223;30;1;-22,054186883
  Matrix_223;31;0;64,326339569
  Matrix_223;31;1;-22,054149356
  Matrix_223;32;0;64,326325165
  Matrix_223;32;1;-22,054144169
  Matrix_223;33;0;64,326317130
  Matrix_223;33;1;-22,054175520
  Matrix_223;34;0;64,326321475
  Matrix_223;34;1;-22,054187100
  Matrix_224;0;0;64,328093577
  Matrix_224;0;1;-22,047269586
  Matrix_224;1;0;64,328079555
  Matrix_224;1;1;-22,047369878
  Matrix_224;2;0;64,328035923
  Matrix_224;2;1;-22,047696748
  Matrix_224;3;0;64,328000357
  Matrix_224;3;1;-22,047973132
  Matrix_224;4;0;64,327959299
  Matrix_224;4;1;-22,048281767
  Matrix_224;5;0;64,327915651
  Matrix_224;5;1;-22,048636507
  Matrix_224;6;0;64,327891873
  Matrix_224;6;1;-22,048801457
  Matrix_224;7;0;64,327883086
  Matrix_224;7;1;-22,048843098
  Matrix_224;8;0;64,327879490
  Matrix_224;8;1;-22,048866588
  Matrix_224;9;0;64,327880719
  Matrix_224;9;1;-22,048917832
  Matrix_224;10;0;64,327866922
  Matrix_224;10;1;-22,049059407
  Matrix_224;11;0;64,327861458
  Matrix_224;11;1;-22,049113032
  Matrix_224;12;0;64,327848912
  Matrix_224;12;1;-22,049278316
  Matrix_224;13;0;64,327835435
  Matrix_224;13;1;-22,049440874
  Matrix_224;14;0;64,327821213
  Matrix_224;14;1;-22,049598209
  Matrix_224;15;0;64,327806331
  Matrix_224;15;1;-22,049762866
  Matrix_224;16;0;64,327791669
  Matrix_224;16;1;-22,049917292
  Matrix_224;17;0;64,327778017
  Matrix_224;17;1;-22,050063380
  Matrix_224;18;0;64,327759796
  Matrix_224;18;1;-22,050239208
  Matrix_224;19;0;64,327745405
  Matrix_224;19;1;-22,050392531
  Matrix_224;20;0;64,327735116
  Matrix_224;20;1;-22,050536193
  Matrix_224;21;0;64,327722974
  Matrix_224;21;1;-22,050701105
  Matrix_224;22;0;64,327712670
  Matrix_224;22;1;-22,050866944
  Matrix_224;23;0;64,327701321
  Matrix_224;23;1;-22,051032191
  Matrix_224;24;0;64,327691662
  Matrix_224;24;1;-22,051158025
  Matrix_224;25;0;64,327682116
  Matrix_224;25;1;-22,051296618
  Matrix_224;26;0;64,327672858
  Matrix_224;26;1;-22,051441840
  Matrix_224;27;0;64,327658776
  Matrix_224;27;1;-22,051625069
  Matrix_224;28;0;64,327646153
  Matrix_224;28;1;-22,051779327
  Matrix_224;29;0;64,327629920
  Matrix_224;29;1;-22,051933201
  Matrix_224;30;0;64,327608366
  Matrix_224;30;1;-22,052073688
  Matrix_224;31;0;64,327589877
  Matrix_224;31;1;-22,052156969
  Matrix_225;0;0;64,330246807
  Matrix_225;0;1;-22,036429722
  Matrix_225;1;0;64,330246664
  Matrix_225;1;1;-22,036456636
  Matrix_225;2;0;64,330244600
  Matrix_225;2;1;-22,036599978
  Matrix_225;3;0;64,330243381
  Matrix_225;3;1;-22,036633882
  Matrix_225;4;0;64,330247599
  Matrix_225;4;1;-22,036655573
  Matrix_225;5;0;64,330248255
  Matrix_225;5;1;-22,036676661
  Matrix_225;6;0;64,330246830
  Matrix_225;6;1;-22,036700646
  Matrix_225;7;0;64,330243451
  Matrix_225;7;1;-22,036727892
  Matrix_225;8;0;64,330241007
  Matrix_225;8;1;-22,036767582
  Matrix_225;9;0;64,330230979
  Matrix_225;9;1;-22,036908240
  Matrix_225;10;0;64,330220101
  Matrix_225;10;1;-22,037050046
  Matrix_225;11;0;64,330210596
  Matrix_225;11;1;-22,037189312
  Matrix_225;12;0;64,330201820
  Matrix_225;12;1;-22,037332841
  Matrix_225;13;0;64,330194135
  Matrix_225;13;1;-22,037478272
  Matrix_225;14;0;64,330191443
  Matrix_225;14;1;-22,037590942
  Matrix_225;15;0;64,330188783
  Matrix_225;15;1;-22,037712891
  Matrix_225;16;0;64,330188649
  Matrix_225;16;1;-22,037806298
  Matrix_225;17;0;64,330184577
  Matrix_225;17;1;-22,037849433
  Matrix_225;18;0;64,330183464
  Matrix_225;18;1;-22,038167409
  Matrix_225;19;0;64,330182049
  Matrix_225;19;1;-22,038188901
  Matrix_225;20;0;64,330173228
  Matrix_225;20;1;-22,038197897
  Matrix_225;21;0;64,330152046
  Matrix_225;21;1;-22,038215623
  Matrix_225;22;0;64,330111316
  Matrix_225;22;1;-22,038215625
  Matrix_225;23;0;64,330075579
  Matrix_225;23;1;-22,038223289
  Matrix_225;24;0;64,330042586
  Matrix_225;24;1;-22,038219548
  Matrix_225;25;0;64,329992427
  Matrix_225;25;1;-22,038223461
  Matrix_225;26;0;64,329918302
  Matrix_225;26;1;-22,038221671
  Matrix_225;27;0;64,329898685
  Matrix_225;27;1;-22,038217317
  Matrix_225;28;0;64,329846965
  Matrix_225;28;1;-22,038217122
  Matrix_225;29;0;64,329775900
  Matrix_225;29;1;-22,038212383
  Matrix_225;30;0;64,329699127
  Matrix_225;30;1;-22,038207602
  Matrix_225;31;0;64,329681281
  Matrix_225;31;1;-22,038207226
  Matrix_225;32;0;64,329645383
  Matrix_225;32;1;-22,038206992
  Matrix_225;33;0;64,329587006
  Matrix_225;33;1;-22,038199243
  Matrix_225;34;0;64,329532977
  Matrix_225;34;1;-22,038188501
  Matrix_225;35;0;64,329459617
  Matrix_225;35;1;-22,038173731
  Matrix_225;36;0;64,329386930
  Matrix_225;36;1;-22,038163326
  Matrix_225;37;0;64,329329861
  Matrix_225;37;1;-22,038156851
  Matrix_225;38;0;64,329292773
  Matrix_225;38;1;-22,038159557
  Matrix_225;39;0;64,329282837
  Matrix_225;39;1;-22,038163213
  Matrix_225;40;0;64,329259726
  Matrix_225;40;1;-22,038177623
  Matrix_225;41;0;64,329226651
  Matrix_225;41;1;-22,038210782
  Matrix_225;42;0;64,329203032
  Matrix_225;42;1;-22,038255314
  Matrix_225;43;0;64,329184960
  Matrix_225;43;1;-22,038308624
  Matrix_225;44;0;64,329174203
  Matrix_225;44;1;-22,038344817
  Matrix_225;45;0;64,329166892
  Matrix_225;45;1;-22,038357534
  Matrix_225;46;0;64,329154442
  Matrix_225;46;1;-22,038397626
  Matrix_225;47;0;64,328981578
  Matrix_225;47;1;-22,038333691
  Matrix_225;48;0;64,328979320
  Matrix_225;48;1;-22,038377384
  Matrix_225;49;0;64,328980370
  Matrix_225;49;1;-22,038465569
  Matrix_225;50;0;64,328974875
  Matrix_225;50;1;-22,038603515
  Matrix_225;51;0;64,328969279
  Matrix_225;51;1;-22,038741088
  Matrix_225;52;0;64,328968091
  Matrix_225;52;1;-22,038781131
  Matrix_225;53;0;64,328964553
  Matrix_225;53;1;-22,038889902
  Matrix_225;54;0;64,328957803
  Matrix_225;54;1;-22,038932845
  Matrix_225;55;0;64,328956616
  Matrix_225;55;1;-22,038959293
  Matrix_225;56;0;64,328959357
  Matrix_225;56;1;-22,038995264
  Matrix_225;57;0;64,328959482
  Matrix_225;57;1;-22,039056944
  Matrix_225;58;0;64,328955783
  Matrix_225;58;1;-22,039184966
  Matrix_225;59;0;64,328953307
  Matrix_225;59;1;-22,039272320
  Matrix_225;60;0;64,328947456
  Matrix_225;60;1;-22,039415941
  Matrix_225;61;0;64,328939136
  Matrix_225;61;1;-22,039671284
  Matrix_225;62;0;64,328927931
  Matrix_225;62;1;-22,039942477
  Matrix_225;63;0;64,328913125
  Matrix_225;63;1;-22,040180913
  Matrix_225;64;0;64,328896946
  Matrix_225;64;1;-22,040380815
  Matrix_225;65;0;64,328874873
  Matrix_225;65;1;-22,040566597
  Matrix_225;66;0;64,328834774
  Matrix_225;66;1;-22,040771770
  Matrix_225;67;0;64,328799222
  Matrix_225;67;1;-22,040935796
  Matrix_225;68;0;64,328774944
  Matrix_225;68;1;-22,041073350
  Matrix_225;69;0;64,328759033
  Matrix_225;69;1;-22,041242259
  Matrix_225;70;0;64,328751477
  Matrix_225;70;1;-22,041483696
  Matrix_225;71;0;64,328738603
  Matrix_225;71;1;-22,041693576
  Matrix_225;72;0;64,328721562
  Matrix_225;72;1;-22,041875575
  Matrix_225;73;0;64,328701419
  Matrix_225;73;1;-22,042066422
  Matrix_225;74;0;64,328679087
  Matrix_225;74;1;-22,042257431
  Matrix_225;75;0;64,328664129
  Matrix_225;75;1;-22,042395924
  Matrix_225;76;0;64,328644385
  Matrix_225;76;1;-22,042554865
  Matrix_225;77;0;64,328643983
  Matrix_225;77;1;-22,042557876
  Matrix_225;78;0;64,328627698
  Matrix_225;78;1;-22,042696005
  Matrix_225;79;0;64,328614856
  Matrix_225;79;1;-22,042796223
  Matrix_225;80;0;64,328605513
  Matrix_225;80;1;-22,042903595
  Matrix_225;81;0;64,328678714
  Matrix_225;81;1;-22,043119662
  Matrix_225;82;0;64,328660373
  Matrix_225;82;1;-22,043295218
  Matrix_225;83;0;64,328661179
  Matrix_225;83;1;-22,043317762
  Matrix_225;84;0;64,328659212
  Matrix_225;84;1;-22,043336845
  Matrix_225;85;0;64,328632953
  Matrix_225;85;1;-22,043558528
  Matrix_225;86;0;64,328606767
  Matrix_225;86;1;-22,043785433
  Matrix_225;87;0;64,328586352
  Matrix_225;87;1;-22,043956206
  Matrix_225;88;0;64,328570149
  Matrix_225;88;1;-22,044106252
  Matrix_225;89;0;64,328566557
  Matrix_225;89;1;-22,044129653
  Matrix_225;90;0;64,328540495
  Matrix_225;90;1;-22,044321659
  Matrix_225;91;0;64,328512694
  Matrix_225;91;1;-22,044535393
  Matrix_225;92;0;64,328483775
  Matrix_225;92;1;-22,044743118
  Matrix_225;93;0;64,328462943
  Matrix_225;93;1;-22,044876650
  Matrix_225;94;0;64,328448093
  Matrix_225;94;1;-22,044863042
  Matrix_225;95;0;64,328416041
  Matrix_225;95;1;-22,044855074
  Matrix_225;96;0;64,328390606
  Matrix_225;96;1;-22,045056629
  Matrix_225;97;0;64,328363060
  Matrix_225;97;1;-22,045280826
  Matrix_225;98;0;64,328337102
  Matrix_225;98;1;-22,045475461
  Matrix_225;99;0;64,328312344
  Matrix_225;99;1;-22,045661061
  Matrix_225;100;0;64,328292314
  Matrix_225;100;1;-22,045828749
  Matrix_225;101;0;64,328264413
  Matrix_225;101;1;-22,046043884
  Matrix_225;102;0;64,328232545
  Matrix_225;102;1;-22,046284906
  Matrix_225;103;0;64,328212650
  Matrix_225;103;1;-22,046443671
  Matrix_225;104;0;64,328169518
  Matrix_225;104;1;-22,046737514
  Matrix_225;105;0;64,328125150
  Matrix_225;105;1;-22,047043759
  Matrix_225;106;0;64,328093577
  Matrix_225;106;1;-22,047269586
  Matrix_226;0;0;64,330876068
  Matrix_226;0;1;-22,033771268
  Matrix_226;1;0;64,330869217
  Matrix_226;1;1;-22,033786872
  Matrix_226;2;0;64,330870587
  Matrix_226;2;1;-22,033790101
  Matrix_226;3;0;64,330884646
  Matrix_226;3;1;-22,033873382
  Matrix_226;4;0;64,330959988
  Matrix_226;4;1;-22,034047330
  Matrix_226;5;0;64,330783085
  Matrix_226;5;1;-22,034454070
  Matrix_226;6;0;64,330768950
  Matrix_226;6;1;-22,034474286
  Matrix_226;7;0;64,330693040
  Matrix_226;7;1;-22,034645272
  Matrix_226;8;0;64,330689046
  Matrix_226;8;1;-22,034668476
  Matrix_226;9;0;64,330574740
  Matrix_226;9;1;-22,034932316
  Matrix_226;10;0;64,330505563
  Matrix_226;10;1;-22,035090463
  Matrix_226;11;0;64,330497422
  Matrix_226;11;1;-22,035114801
  Matrix_226;12;0;64,330421199
  Matrix_226;12;1;-22,035284424
  Matrix_226;13;0;64,330413576
  Matrix_226;13;1;-22,035300744
  Matrix_226;14;0;64,330372981
  Matrix_226;14;1;-22,035393541
  Matrix_226;15;0;64,330362179
  Matrix_226;15;1;-22,035433942
  Matrix_226;16;0;64,330356702
  Matrix_226;16;1;-22,035455448
  Matrix_226;17;0;64,330271392
  Matrix_226;17;1;-22,035654706
  Matrix_226;18;0;64,330252998
  Matrix_226;18;1;-22,035698302
  Matrix_226;19;0;64,330251843
  Matrix_226;19;1;-22,035776109
  Matrix_226;20;0;64,330247804
  Matrix_226;20;1;-22,035916023
  Matrix_226;21;0;64,330247860
  Matrix_226;21;1;-22,036057653
  Matrix_226;22;0;64,330247846
  Matrix_226;22;1;-22,036221141
  Matrix_226;23;0;64,330247327
  Matrix_226;23;1;-22,036332188
  Matrix_226;24;0;64,330246807
  Matrix_226;24;1;-22,036429722
  Matrix_227;0;0;64,330879863
  Matrix_227;0;1;-22,033719589
  Matrix_227;1;0;64,330881682
  Matrix_227;1;1;-22,033715416
  Matrix_227;2;0;64,330884456
  Matrix_227;2;1;-22,033708850
  Matrix_227;3;0;64,330893852
  Matrix_227;3;1;-22,033730761
  Matrix_227;4;0;64,330876068
  Matrix_227;4;1;-22,033771268
  Matrix_228;0;0;64,318505259
  Matrix_228;0;1;-22,075955052
  Matrix_228;1;0;64,318498667
  Matrix_228;1;1;-22,075974767
  Matrix_228;2;0;64,318508625
  Matrix_228;2;1;-22,075992179
  Matrix_228;3;0;64,318526698
  Matrix_228;3;1;-22,075939547
  Matrix_228;4;0;64,318531620
  Matrix_228;4;1;-22,075946946
  Matrix_228;5;0;64,318546888
  Matrix_228;5;1;-22,075904844
  Matrix_228;6;0;64,318527436
  Matrix_228;6;1;-22,075875025
  Matrix_228;7;0;64,318516701
  Matrix_228;7;1;-22,075853799
  Matrix_228;8;0;64,318337874
  Matrix_228;8;1;-22,075543702
  Matrix_228;9;0;64,318325159
  Matrix_228;9;1;-22,075504480
  Matrix_228;10;0;64,318325488
  Matrix_228;10;1;-22,075458205
  Matrix_228;11;0;64,318330915
  Matrix_228;11;1;-22,075416440
  Matrix_228;12;0;64,318342284
  Matrix_228;12;1;-22,075378989
  Matrix_228;13;0;64,318405609
  Matrix_228;13;1;-22,075196642
  Matrix_228;14;0;64,318478049
  Matrix_228;14;1;-22,074952858
  Matrix_228;15;0;64,318489940
  Matrix_228;15;1;-22,074891327
  Matrix_228;16;0;64,318500465
  Matrix_228;16;1;-22,074851595
  Matrix_228;17;0;64,318528525
  Matrix_228;17;1;-22,074756362
  Matrix_228;18;0;64,318540200
  Matrix_228;18;1;-22,074733927
  Matrix_228;19;0;64,318600774
  Matrix_228;19;1;-22,074552417
  Matrix_228;20;0;64,318679324
  Matrix_228;20;1;-22,074295332
  Matrix_228;21;0;64,318751784
  Matrix_228;21;1;-22,074063433
  Matrix_228;22;0;64,318822064
  Matrix_228;22;1;-22,073827383
  Matrix_228;23;0;64,318836881
  Matrix_228;23;1;-22,073758961
  Matrix_228;24;0;64,318839203
  Matrix_228;24;1;-22,073712255
  Matrix_228;25;0;64,318764710
  Matrix_228;25;1;-22,073607623
  Matrix_228;26;0;64,318748692
  Matrix_228;26;1;-22,073584225
  Matrix_228;27;0;64,318680061
  Matrix_228;27;1;-22,073480288
  Matrix_228;28;0;64,318667057
  Matrix_228;28;1;-22,073461634
  Matrix_228;29;0;64,318646232
  Matrix_228;29;1;-22,073449884
  Matrix_228;30;0;64,318531450
  Matrix_228;30;1;-22,073384618
  Matrix_228;31;0;64,318425439
  Matrix_228;31;1;-22,073333793
  Matrix_228;32;0;64,318357568
  Matrix_228;32;1;-22,073295620
  Matrix_228;33;0;64,318344812
  Matrix_228;33;1;-22,073280340
  Matrix_228;34;0;64,318338831
  Matrix_228;34;1;-22,073245182
  Matrix_228;35;0;64,318360939
  Matrix_228;35;1;-22,072992060
  Matrix_228;36;0;64,318378692
  Matrix_228;36;1;-22,072796197
  Matrix_228;37;0;64,318378617
  Matrix_228;37;1;-22,072759219
  Matrix_228;38;0;64,318374538
  Matrix_228;38;1;-22,072732099
  Matrix_228;39;0;64,318344229
  Matrix_228;39;1;-22,072564926
  Matrix_228;40;0;64,318325109
  Matrix_228;40;1;-22,072434433
  Matrix_228;41;0;64,318310298
  Matrix_228;41;1;-22,072426235
  Matrix_228;42;0;64,318315285
  Matrix_228;42;1;-22,072379018
  Matrix_228;43;0;64,318318915
  Matrix_228;43;1;-22,072361893
  Matrix_228;44;0;64,318320383
  Matrix_228;44;1;-22,072347825
  Matrix_229;0;0;64,325490771
  Matrix_229;0;1;-22,037796000
  Matrix_229;1;0;64,325490143
  Matrix_229;1;1;-22,037825812
  Matrix_229;2;0;64,325497524
  Matrix_229;2;1;-22,037863728
  Matrix_229;3;0;64,325515875
  Matrix_229;3;1;-22,037867873
  Matrix_229;4;0;64,325525434
  Matrix_229;4;1;-22,037846575
  Matrix_229;5;0;64,325525657
  Matrix_229;5;1;-22,037818673
  Matrix_229;6;0;64,325526754
  Matrix_229;6;1;-22,037800101
  Matrix_229;7;0;64,325524369
  Matrix_229;7;1;-22,037786981
  Matrix_229;8;0;64,325517917
  Matrix_229;8;1;-22,037781624
  Matrix_229;9;0;64,325805794
  Matrix_229;9;1;-22,034961726
  Matrix_229;10;0;64,325906146
  Matrix_229;10;1;-22,035008012
  Matrix_229;11;0;64,325995410
  Matrix_229;11;1;-22,035041292
  Matrix_229;12;0;64,326049776
  Matrix_229;12;1;-22,035070686
  Matrix_229;13;0;64,326069518
  Matrix_229;13;1;-22,035099847
  Matrix_229;14;0;64,326089367
  Matrix_229;14;1;-22,035133803
  Matrix_229;15;0;64,326120308
  Matrix_229;15;1;-22,035151763
  Matrix_229;16;0;64,326142221
  Matrix_229;16;1;-22,035161732
  Matrix_229;17;0;64,326152572
  Matrix_229;17;1;-22,035171691
  Matrix_229;18;0;64,326167231
  Matrix_229;18;1;-22,035200021
  Matrix_229;19;0;64,326187545
  Matrix_229;19;1;-22,035269802
  Matrix_229;20;0;64,326206935
  Matrix_229;20;1;-22,035313292
  Matrix_229;21;0;64,326230652
  Matrix_229;21;1;-22,035342604
  Matrix_229;22;0;64,326244544
  Matrix_229;22;1;-22,035374948
  Matrix_229;23;0;64,326296996
  Matrix_229;23;1;-22,035550020
  Matrix_229;24;0;64,326343064
  Matrix_229;24;1;-22,035706085
  Matrix_229;25;0;64,326392278
  Matrix_229;25;1;-22,035879206
  Matrix_229;26;0;64,326448431
  Matrix_229;26;1;-22,036067132
  Matrix_229;27;0;64,326498730
  Matrix_229;27;1;-22,036243314
  Matrix_229;28;0;64,326548286
  Matrix_229;28;1;-22,036412521
  Matrix_229;29;0;64,326600579
  Matrix_229;29;1;-22,036593024
  Matrix_229;30;0;64,326655129
  Matrix_229;30;1;-22,036773364
  Matrix_229;31;0;64,326706097
  Matrix_229;31;1;-22,036952770
  Matrix_229;32;0;64,326744359
  Matrix_229;32;1;-22,037089445
  Matrix_229;33;0;64,326750863
  Matrix_229;33;1;-22,037125506
  Matrix_229;34;0;64,326760978
  Matrix_229;34;1;-22,037159813
  Matrix_229;35;0;64,326775619
  Matrix_229;35;1;-22,037196734
  Matrix_229;36;0;64,326826848
  Matrix_229;36;1;-22,037361430
  Matrix_229;37;0;64,326853165
  Matrix_229;37;1;-22,037456827
  Matrix_229;38;0;64,327028936
  Matrix_229;38;1;-22,038081311
  Matrix_229;39;0;64,327059786
  Matrix_229;39;1;-22,038195315
  Matrix_229;40;0;64,327065455
  Matrix_229;40;1;-22,038216265
  Matrix_229;41;0;64,327078559
  Matrix_229;41;1;-22,038248483
  Matrix_229;42;0;64,327087636
  Matrix_229;42;1;-22,038257625
  Matrix_229;43;0;64,327098507
  Matrix_229;43;1;-22,038249085
  Matrix_229;44;0;64,327129631
  Matrix_229;44;1;-22,038207672
  Matrix_229;45;0;64,327151856
  Matrix_229;45;1;-22,038178100
  Matrix_229;46;0;64,327161602
  Matrix_229;46;1;-22,038164544
  Matrix_229;47;0;64,327188634
  Matrix_229;47;1;-22,038126733
  Matrix_229;48;0;64,327230631
  Matrix_229;48;1;-22,038067987
  Matrix_229;49;0;64,327260709
  Matrix_229;49;1;-22,038024167
  Matrix_229;50;0;64,327303839
  Matrix_229;50;1;-22,037961119
  Matrix_229;51;0;64,327304923
  Matrix_229;51;1;-22,037959482
  Matrix_229;52;0;64,327295002
  Matrix_229;52;1;-22,037903976
  Matrix_229;53;0;64,327293503
  Matrix_229;53;1;-22,037898824
  Matrix_230;0;0;64,323488292
  Matrix_230;0;1;-22,036336740
  Matrix_230;1;0;64,323493745
  Matrix_230;1;1;-22,036348958
  Matrix_230;2;0;64,323478093
  Matrix_230;2;1;-22,036385985
  Matrix_230;3;0;64,323466399
  Matrix_230;3;1;-22,036382752
  Matrix_230;4;0;64,323444996
  Matrix_230;4;1;-22,036318248
  Matrix_230;5;0;64,323443918
  Matrix_230;5;1;-22,036308199
  Matrix_230;6;0;64,323460853
  Matrix_230;6;1;-22,036266110
  Matrix_230;7;0;64,323456848
  Matrix_230;7;1;-22,036256817
  Matrix_230;8;0;64,323486262
  Matrix_230;8;1;-22,035945451
  Matrix_230;9;0;64,323571771
  Matrix_230;9;1;-22,035817246
  Matrix_230;10;0;64,323656003
  Matrix_230;10;1;-22,035686125
  Matrix_230;11;0;64,323741682
  Matrix_230;11;1;-22,035554088
  Matrix_230;12;0;64,323842510
  Matrix_230;12;1;-22,035398845
  Matrix_230;13;0;64,323973735
  Matrix_230;13;1;-22,035189421
  Matrix_230;14;0;64,324083590
  Matrix_230;14;1;-22,035025840
  Matrix_230;15;0;64,324181964
  Matrix_230;15;1;-22,034883177
  Matrix_230;16;0;64,324279538
  Matrix_230;16;1;-22,034747442
  Matrix_230;17;0;64,324302102
  Matrix_230;17;1;-22,034718745
  Matrix_230;18;0;64,324385732
  Matrix_230;18;1;-22,034634128
  Matrix_230;19;0;64,324501971
  Matrix_230;19;1;-22,034551175
  Matrix_230;20;0;64,324616890
  Matrix_230;20;1;-22,034511341
  Matrix_230;21;0;64,324715538
  Matrix_230;21;1;-22,034505910
  Matrix_230;22;0;64,324774003
  Matrix_230;22;1;-22,034513109
  Matrix_230;23;0;64,324869459
  Matrix_230;23;1;-22,034542745
  Matrix_230;24;0;64,324994228
  Matrix_230;24;1;-22,034598213
  Matrix_230;25;0;64,325043427
  Matrix_230;25;1;-22,034625625
  Matrix_230;26;0;64,325135437
  Matrix_230;26;1;-22,034665893
  Matrix_230;27;0;64,325214724
  Matrix_230;27;1;-22,034697052
  Matrix_230;28;0;64,325770121
  Matrix_230;28;1;-22,034945394
  Matrix_230;29;0;64,325798702
  Matrix_230;29;1;-22,034958551
  Matrix_230;30;0;64,325510799
  Matrix_230;30;1;-22,037779134
  Matrix_230;31;0;64,325514313
  Matrix_230;31;1;-22,037817892
  Matrix_230;32;0;64,325508995
  Matrix_230;32;1;-22,037838473
  Matrix_230;33;0;64,325499987
  Matrix_230;33;1;-22,037834545
  Matrix_230;34;0;64,325498649
  Matrix_230;34;1;-22,037813237
  Matrix_230;35;0;64,325490990
  Matrix_230;35;1;-22,037785620
  Matrix_230;36;0;64,325490771
  Matrix_230;36;1;-22,037796000
  Matrix_231;0;0;64,326299852
  Matrix_231;0;1;-22,042221019
  Matrix_231;1;0;64,326301541
  Matrix_231;1;1;-22,042226855
  Matrix_231;2;0;64,326306245
  Matrix_231;2;1;-22,042267776
  Matrix_231;3;0;64,326333492
  Matrix_231;3;1;-22,042353560
  Matrix_231;4;0;64,326342422
  Matrix_231;4;1;-22,042381337
  Matrix_231;5;0;64,326363370
  Matrix_231;5;1;-22,042435051
  Matrix_231;6;0;64,326390531
  Matrix_231;6;1;-22,042519504
  Matrix_231;7;0;64,326394350
  Matrix_231;7;1;-22,042545785
  Matrix_231;8;0;64,326410643
  Matrix_231;8;1;-22,042541818
  Matrix_231;9;0;64,326450610
  Matrix_231;9;1;-22,042486198
  Matrix_231;10;0;64,326518915
  Matrix_231;10;1;-22,042377537
  Matrix_231;11;0;64,326588813
  Matrix_231;11;1;-22,042266092
  Matrix_231;12;0;64,326658912
  Matrix_231;12;1;-22,042161790
  Matrix_231;13;0;64,326726394
  Matrix_231;13;1;-22,042052933
  Matrix_231;14;0;64,326791777
  Matrix_231;14;1;-22,041955105
  Matrix_231;15;0;64,326863109
  Matrix_231;15;1;-22,041845535
  Matrix_231;16;0;64,326931978
  Matrix_231;16;1;-22,041741633
  Matrix_231;17;0;64,327003709
  Matrix_231;17;1;-22,041633141
  Matrix_231;18;0;64,327077009
  Matrix_231;18;1;-22,041519586
  Matrix_231;19;0;64,327146276
  Matrix_231;19;1;-22,041408667
  Matrix_231;20;0;64,327211112
  Matrix_231;20;1;-22,041302203
  Matrix_231;21;0;64,327281796
  Matrix_231;21;1;-22,041189184
  Matrix_231;22;0;64,327337215
  Matrix_231;22;1;-22,041094158
  Matrix_231;23;0;64,327357744
  Matrix_231;23;1;-22,041056355
  Matrix_231;24;0;64,327380755
  Matrix_231;24;1;-22,041031291
  Matrix_231;25;0;64,327457553
  Matrix_231;25;1;-22,040923069
  Matrix_231;26;0;64,327530537
  Matrix_231;26;1;-22,040822476
  Matrix_231;27;0;64,327595025
  Matrix_231;27;1;-22,040726675
  Matrix_231;28;0;64,327660229
  Matrix_231;28;1;-22,040630497
  Matrix_231;29;0;64,327726450
  Matrix_231;29;1;-22,040525177
  Matrix_231;30;0;64,327728166
  Matrix_231;30;1;-22,040489882
  Matrix_231;31;0;64,327692055
  Matrix_231;31;1;-22,040356975
  Matrix_231;32;0;64,327673465
  Matrix_231;32;1;-22,040293251
  Matrix_231;33;0;64,327646413
  Matrix_231;33;1;-22,040200528
  Matrix_231;34;0;64,327603526
  Matrix_231;34;1;-22,040047181
  Matrix_231;35;0;64,327554656
  Matrix_231;35;1;-22,039881888
  Matrix_231;36;0;64,327508944
  Matrix_231;36;1;-22,039724482
  Matrix_231;37;0;64,327465311
  Matrix_231;37;1;-22,039578052
  Matrix_231;38;0;64,327420941
  Matrix_231;38;1;-22,039432886
  Matrix_231;39;0;64,327375038
  Matrix_231;39;1;-22,039268235
  Matrix_231;40;0;64,327328203
  Matrix_231;40;1;-22,039110852
  Matrix_231;41;0;64,327281419
  Matrix_231;41;1;-22,038947532
  Matrix_231;42;0;64,327236310
  Matrix_231;42;1;-22,038788250
  Matrix_231;43;0;64,327191810
  Matrix_231;43;1;-22,038635144
  Matrix_231;44;0;64,327145102
  Matrix_231;44;1;-22,038478459
  Matrix_231;45;0;64,327097206
  Matrix_231;45;1;-22,038325391
  Matrix_231;46;0;64,327103293
  Matrix_231;46;1;-22,038257043
  Matrix_231;47;0;64,327155731
  Matrix_231;47;1;-22,038187270
  Matrix_231;48;0;64,327235859
  Matrix_231;48;1;-22,038075187
  Matrix_231;49;0;64,327306721
  Matrix_231;49;1;-22,037971599
  Matrix_231;50;0;64,327311916
  Matrix_231;50;1;-22,037964201
  Matrix_231;51;0;64,327295002
  Matrix_231;51;1;-22,037903976
  Matrix_231;52;0;64,327293503
  Matrix_231;52;1;-22,037898824
  Matrix_232;0;0;64,335179467
  Matrix_232;0;1;-22,021792802
  Matrix_232;1;0;64,335221539
  Matrix_232;1;1;-22,021895028
  Matrix_232;2;0;64,335278511
  Matrix_232;2;1;-22,022029211
  Matrix_232;3;0;64,335334110
  Matrix_232;3;1;-22,022160737
  Matrix_232;4;0;64,335389860
  Matrix_232;4;1;-22,022290644
  Matrix_232;5;0;64,335447636
  Matrix_232;5;1;-22,022421128
  Matrix_232;6;0;64,335503695
  Matrix_232;6;1;-22,022554715
  Matrix_232;7;0;64,335558166
  Matrix_232;7;1;-22,022681314
  Matrix_232;8;0;64,335617762
  Matrix_232;8;1;-22,022813616
  Matrix_232;9;0;64,335676114
  Matrix_232;9;1;-22,022950523
  Matrix_232;10;0;64,335734552
  Matrix_232;10;1;-22,023090609
  Matrix_232;11;0;64,335792241
  Matrix_232;11;1;-22,023228293
  Matrix_232;12;0;64,335848805
  Matrix_232;12;1;-22,023359599
  Matrix_232;13;0;64,335906237
  Matrix_232;13;1;-22,023489324
  Matrix_232;14;0;64,335963066
  Matrix_232;14;1;-22,023613868
  Matrix_232;15;0;64,335974843
  Matrix_232;15;1;-22,023639511
  Matrix_232;16;0;64,335989593
  Matrix_232;16;1;-22,023614764
  Matrix_232;17;0;64,336012280
  Matrix_232;17;1;-22,023593334
  Matrix_232;18;0;64,336011256
  Matrix_232;18;1;-22,023557308
  Matrix_232;19;0;64,336011127
  Matrix_232;19;1;-22,023553531
  Matrix_232;20;0;64,336014733
  Matrix_232;20;1;-22,023544799
  Matrix_232;21;0;64,336009598
  Matrix_232;21;1;-22,023547783
  Matrix_232;22;0;64,336007669
  Matrix_232;22;1;-22,023543457
  Matrix_233;0;0;64,333642482
  Matrix_233;0;1;-22,025178360
  Matrix_233;1;0;64,333649940
  Matrix_233;1;1;-22,025161210
  Matrix_233;2;0;64,333702851
  Matrix_233;2;1;-22,025028519
  Matrix_233;3;0;64,333753324
  Matrix_233;3;1;-22,024899119
  Matrix_233;4;0;64,333806823
  Matrix_233;4;1;-22,024780924
  Matrix_233;5;0;64,333859084
  Matrix_233;5;1;-22,024662675
  Matrix_233;6;0;64,333913608
  Matrix_233;6;1;-22,024526722
  Matrix_233;7;0;64,333969466
  Matrix_233;7;1;-22,024402181
  Matrix_233;8;0;64,334028212
  Matrix_233;8;1;-22,024275224
  Matrix_233;9;0;64,334086056
  Matrix_233;9;1;-22,024143674
  Matrix_233;10;0;64,334109436
  Matrix_233;10;1;-22,024097218
  Matrix_233;11;0;64,334119570
  Matrix_233;11;1;-22,024073632
  Matrix_233;12;0;64,334154118
  Matrix_233;12;1;-22,023989271
  Matrix_233;13;0;64,334186650
  Matrix_233;13;1;-22,023911190
  Matrix_233;14;0;64,334206622
  Matrix_233;14;1;-22,023864502
  Matrix_233;15;0;64,334264572
  Matrix_233;15;1;-22,023729566
  Matrix_233;16;0;64,334319670
  Matrix_233;16;1;-22,023599616
  Matrix_233;17;0;64,334380307
  Matrix_233;17;1;-22,023467191
  Matrix_233;18;0;64,334437052
  Matrix_233;18;1;-22,023332741
  Matrix_233;19;0;64,334494122
  Matrix_233;19;1;-22,023201246
  Matrix_233;20;0;64,334548065
  Matrix_233;20;1;-22,023072015
  Matrix_233;21;0;64,334600266
  Matrix_233;21;1;-22,022941411
  Matrix_233;22;0;64,334657685
  Matrix_233;22;1;-22,022809975
  Matrix_233;23;0;64,334718251
  Matrix_233;23;1;-22,022673997
  Matrix_233;24;0;64,334760969
  Matrix_233;24;1;-22,022572828
  Matrix_233;25;0;64,334815345
  Matrix_233;25;1;-22,022445175
  Matrix_233;26;0;64,334871451
  Matrix_233;26;1;-22,022317257
  Matrix_233;27;0;64,334929072
  Matrix_233;27;1;-22,022193771
  Matrix_233;28;0;64,334988266
  Matrix_233;28;1;-22,022061554
  Matrix_233;29;0;64,335044162
  Matrix_233;29;1;-22,021938953
  Matrix_233;30;0;64,335065553
  Matrix_233;30;1;-22,021885317
  Matrix_233;31;0;64,335093365
  Matrix_233;31;1;-22,021822117
  Matrix_233;32;0;64,335106921
  Matrix_233;32;1;-22,021791162
  Matrix_233;33;0;64,335129005
  Matrix_233;33;1;-22,021740003
  Matrix_233;34;0;64,335140048
  Matrix_233;34;1;-22,021716785
  Matrix_233;35;0;64,335179218
  Matrix_233;35;1;-22,021629055
  Matrix_233;36;0;64,335233303
  Matrix_233;36;1;-22,021495009
  Matrix_233;37;0;64,335240740
  Matrix_233;37;1;-22,021460769
  Matrix_233;38;0;64,335242950
  Matrix_233;38;1;-22,021446848
  Matrix_233;39;0;64,335241093
  Matrix_233;39;1;-22,021435543
  Matrix_233;40;0;64,335240428
  Matrix_233;40;1;-22,021426441
  Matrix_233;41;0;64,335236425
  Matrix_233;41;1;-22,021409453
  Matrix_233;42;0;64,335234377
  Matrix_233;42;1;-22,021406452
  Matrix_233;43;0;64,335228732
  Matrix_233;43;1;-22,021391540
  Matrix_233;44;0;64,335192775
  Matrix_233;44;1;-22,021326131
  Matrix_233;45;0;64,335168256
  Matrix_233;45;1;-22,021267803
  Matrix_233;46;0;64,335144379
  Matrix_233;46;1;-22,021218368
  Matrix_233;47;0;64,335138568
  Matrix_233;47;1;-22,021200187
  Matrix_233;48;0;64,335133418
  Matrix_233;48;1;-22,021189024
  Matrix_233;49;0;64,335131743
  Matrix_233;49;1;-22,021184217
  Matrix_233;50;0;64,335132153
  Matrix_233;50;1;-22,021181434
  Matrix_233;51;0;64,335133279
  Matrix_233;51;1;-22,021180606
  Matrix_233;52;0;64,335135261
  Matrix_233;52;1;-22,021184503
  Matrix_233;53;0;64,335140589
  Matrix_233;53;1;-22,021196052
  Matrix_233;54;0;64,335146381
  Matrix_233;54;1;-22,021214175
  Matrix_233;55;0;64,335170124
  Matrix_233;55;1;-22,021263329
  Matrix_233;56;0;64,335194583
  Matrix_233;56;1;-22,021321516
  Matrix_233;57;0;64,335230595
  Matrix_233;57;1;-22,021387026
  Matrix_233;58;0;64,335236148
  Matrix_233;58;1;-22,021401695
  Matrix_233;59;0;64,335238457
  Matrix_233;59;1;-22,021405077
  Matrix_233;60;0;64,335243007
  Matrix_233;60;1;-22,021424389
  Matrix_233;61;0;64,335243703
  Matrix_233;61;1;-22,021433913
  Matrix_233;62;0;64,335245822
  Matrix_233;62;1;-22,021446810
  Matrix_233;63;0;64,335243215
  Matrix_233;63;1;-22,021463233
  Matrix_233;64;0;64,335235537
  Matrix_233;64;1;-22,021498584
  Matrix_233;65;0;64,335181141
  Matrix_233;65;1;-22,021633398
  Matrix_233;66;0;64,335158498
  Matrix_233;66;1;-22,021684115
  Matrix_233;67;0;64,335156859
  Matrix_233;67;1;-22,021697351
  Matrix_233;68;0;64,335157961
  Matrix_233;68;1;-22,021725140
  Matrix_233;69;0;64,335167934
  Matrix_233;69;1;-22,021764779
  Matrix_233;70;0;64,335179467
  Matrix_233;70;1;-22,021792802
  Matrix_234;0;0;64,333284231
  Matrix_234;0;1;-22,026140387
  Matrix_234;1;0;64,333281990
  Matrix_234;1;1;-22,026135326
  Matrix_234;2;0;64,333263648
  Matrix_234;2;1;-22,026076292
  Matrix_234;3;0;64,333260528
  Matrix_234;3;1;-22,026040621
  Matrix_234;4;0;64,333265132
  Matrix_234;4;1;-22,026019573
  Matrix_234;5;0;64,333277649
  Matrix_234;5;1;-22,025993746
  Matrix_234;6;0;64,333333978
  Matrix_234;6;1;-22,025861704
  Matrix_234;7;0;64,333390287
  Matrix_234;7;1;-22,025736265
  Matrix_234;8;0;64,333447035
  Matrix_234;8;1;-22,025613028
  Matrix_234;9;0;64,333503203
  Matrix_234;9;1;-22,025482685
  Matrix_234;10;0;64,333556972
  Matrix_234;10;1;-22,025363674
  Matrix_234;11;0;64,333578916
  Matrix_234;11;1;-22,025319339
  Matrix_234;12;0;64,333599126
  Matrix_234;12;1;-22,025278064
  Matrix_234;13;0;64,333642482
  Matrix_234;13;1;-22,025178360
  Matrix_235;0;0;64,332865802
  Matrix_235;0;1;-22,029161245
  Matrix_235;1;0;64,332858754
  Matrix_235;1;1;-22,029177502
  Matrix_235;2;0;64,332858297
  Matrix_235;2;1;-22,029186729
  Matrix_235;3;0;64,332870319
  Matrix_235;3;1;-22,029214443
  Matrix_235;4;0;64,332891731
  Matrix_235;4;1;-22,029165820
  Matrix_235;5;0;64,332895043
  Matrix_235;5;1;-22,029173579
  Matrix_235;6;0;64,332904775
  Matrix_235;6;1;-22,029151102
  Matrix_235;7;0;64,332918853
  Matrix_235;7;1;-22,029185263
  Matrix_235;8;0;64,332993563
  Matrix_235;8;1;-22,029368578
  Matrix_235;9;0;64,333000545
  Matrix_235;9;1;-22,029369293
  Matrix_235;10;0;64,333055749
  Matrix_235;10;1;-22,029234112
  Matrix_235;11;0;64,333121454
  Matrix_235;11;1;-22,029081910
  Matrix_235;12;0;64,333180255
  Matrix_235;12;1;-22,028944329
  Matrix_235;13;0;64,333210239
  Matrix_235;13;1;-22,028870571
  Matrix_235;14;0;64,333270803
  Matrix_235;14;1;-22,028734117
  Matrix_235;15;0;64,333332051
  Matrix_235;15;1;-22,028594113
  Matrix_235;16;0;64,333392973
  Matrix_235;16;1;-22,028461176
  Matrix_235;17;0;64,333452715
  Matrix_235;17;1;-22,028317609
  Matrix_235;18;0;64,333499789
  Matrix_235;18;1;-22,028220910
  Matrix_235;19;0;64,333556702
  Matrix_235;19;1;-22,028081647
  Matrix_235;20;0;64,333614151
  Matrix_235;20;1;-22,027950270
  Matrix_235;21;0;64,333673134
  Matrix_235;21;1;-22,027811214
  Matrix_235;22;0;64,333737679
  Matrix_235;22;1;-22,027670266
  Matrix_235;23;0;64,333792712
  Matrix_235;23;1;-22,027539283
  Matrix_235;24;0;64,333841317
  Matrix_235;24;1;-22,027420366
  Matrix_235;25;0;64,333789003
  Matrix_235;25;1;-22,027286549
  Matrix_235;26;0;64,333752938
  Matrix_235;26;1;-22,027204847
  Matrix_235;27;0;64,333750935
  Matrix_235;27;1;-22,027199656
  Matrix_235;28;0;64,333720465
  Matrix_235;28;1;-22,027130935
  Matrix_235;29;0;64,333684557
  Matrix_235;29;1;-22,027049872
  Matrix_235;30;0;64,333643552
  Matrix_235;30;1;-22,026961744
  Matrix_235;31;0;64,333606595
  Matrix_235;31;1;-22,026876735
  Matrix_235;32;0;64,333595623
  Matrix_235;32;1;-22,026853262
  Matrix_235;33;0;64,333557378
  Matrix_235;33;1;-22,026766268
  Matrix_235;34;0;64,333509134
  Matrix_235;34;1;-22,026656985
  Matrix_235;35;0;64,333465629
  Matrix_235;35;1;-22,026557338
  Matrix_235;36;0;64,333412451
  Matrix_235;36;1;-22,026431318
  Matrix_235;37;0;64,333367221
  Matrix_235;37;1;-22,026325248
  Matrix_235;38;0;64,333315307
  Matrix_235;38;1;-22,026210571
  Matrix_235;39;0;64,333284231
  Matrix_235;39;1;-22,026140387
  Matrix_236;0;0;64,325940392
  Matrix_236;0;1;-22,058128528
  Matrix_236;1;0;64,325941471
  Matrix_236;1;1;-22,058125991
  Matrix_236;2;0;64,325906075
  Matrix_236;2;1;-22,058035140
  Matrix_236;3;0;64,325903235
  Matrix_236;3;1;-22,057983536
  Matrix_236;4;0;64,325898985
  Matrix_236;4;1;-22,057902973
  Matrix_236;5;0;64,325880076
  Matrix_236;5;1;-22,057750828
  Matrix_237;0;0;64,325880076
  Matrix_237;0;1;-22,057750828
  Matrix_237;1;0;64,325878796
  Matrix_237;1;1;-22,057740535
  Matrix_237;2;0;64,325872479
  Matrix_237;2;1;-22,057711433
  Matrix_237;3;0;64,325715642
  Matrix_237;3;1;-22,057299316
  Matrix_237;4;0;64,325551570
  Matrix_237;4;1;-22,056884627
  Matrix_237;5;0;64,325448061
  Matrix_237;5;1;-22,056605155
  Matrix_237;6;0;64,325404472
  Matrix_237;6;1;-22,056491553
  Matrix_238;0;0;64,325404472
  Matrix_238;0;1;-22,056491553
  Matrix_238;1;0;64,325391573
  Matrix_238;1;1;-22,056457936
  Matrix_238;2;0;64,325355117
  Matrix_238;2;1;-22,056461964
  Matrix_238;3;0;64,325200497
  Matrix_238;3;1;-22,056761415
  Matrix_238;4;0;64,325131407
  Matrix_238;4;1;-22,056910379
  Matrix_238;5;0;64,325109881
  Matrix_238;5;1;-22,056957807
  Matrix_238;6;0;64,325045912
  Matrix_238;6;1;-22,057089198
  Matrix_239;0;0;64,325045912
  Matrix_239;0;1;-22,057089198
  Matrix_239;1;0;64,324939414
  Matrix_239;1;1;-22,057307941
  Matrix_239;2;0;64,324928296
  Matrix_239;2;1;-22,057336180
  Matrix_239;3;0;64,324896217
  Matrix_239;3;1;-22,057430727
  Matrix_239;4;0;64,324437368
  Matrix_239;4;1;-22,058403541
  Matrix_239;5;0;64,324266503
  Matrix_239;5;1;-22,058739082
  Matrix_239;6;0;64,324231385
  Matrix_239;6;1;-22,058814075
  Matrix_239;7;0;64,324141978
  Matrix_239;7;1;-22,058989121
  Matrix_239;8;0;64,324050804
  Matrix_239;8;1;-22,059193965
  Matrix_239;9;0;64,323978800
  Matrix_239;9;1;-22,059359670
  Matrix_239;10;0;64,323886560
  Matrix_239;10;1;-22,059539551
  Matrix_239;11;0;64,323555661
  Matrix_239;11;1;-22,060222286
  Matrix_239;12;0;64,323300260
  Matrix_239;12;1;-22,060756301
  Matrix_239;13;0;64,323190556
  Matrix_239;13;1;-22,060988064
  Matrix_239;14;0;64,323085225
  Matrix_239;14;1;-22,061201456
  Matrix_239;15;0;64,323073762
  Matrix_239;15;1;-22,061224705
  Matrix_239;16;0;64,323048350
  Matrix_239;16;1;-22,061277095
  Matrix_239;17;0;64,323024728
  Matrix_239;17;1;-22,061326352
  Matrix_239;18;0;64,322991767
  Matrix_239;18;1;-22,061399882
  Matrix_239;19;0;64,322959042
  Matrix_239;19;1;-22,061470788
  Matrix_239;20;0;64,322926637
  Matrix_239;20;1;-22,061541378
  Matrix_239;21;0;64,322892501
  Matrix_239;21;1;-22,061614838
  Matrix_239;22;0;64,322847266
  Matrix_239;22;1;-22,061712188
  Matrix_239;23;0;64,322801524
  Matrix_239;23;1;-22,061791783
  Matrix_239;24;0;64,322760277
  Matrix_239;24;1;-22,061848053
  Matrix_239;25;0;64,322712261
  Matrix_239;25;1;-22,061900856
  Matrix_239;26;0;64,322678703
  Matrix_239;26;1;-22,061954073
  Matrix_239;27;0;64,322639260
  Matrix_239;27;1;-22,062027084
  Matrix_239;28;0;64,322596465
  Matrix_239;28;1;-22,062102763
  Matrix_239;29;0;64,322549151
  Matrix_239;29;1;-22,062186196
  Matrix_239;30;0;64,322510696
  Matrix_239;30;1;-22,062257930
  Matrix_239;31;0;64,322474330
  Matrix_239;31;1;-22,062320437
  Matrix_239;32;0;64,322473024
  Matrix_239;32;1;-22,062322842
  Matrix_240;0;0;64,322473024
  Matrix_240;0;1;-22,062322842
  Matrix_240;1;0;64,322438136
  Matrix_240;1;1;-22,062387124
  Matrix_240;2;0;64,322401804
  Matrix_240;2;1;-22,062456963
  Matrix_240;3;0;64,322375890
  Matrix_240;3;1;-22,062503684
  Matrix_240;4;0;64,322368034
  Matrix_240;4;1;-22,062525390
  Matrix_240;5;0;64,322363599
  Matrix_240;5;1;-22,062567163
  Matrix_240;6;0;64,322363903
  Matrix_240;6;1;-22,062652604
  Matrix_240;7;0;64,322359597
  Matrix_240;7;1;-22,062752724
  Matrix_240;8;0;64,322346595
  Matrix_240;8;1;-22,062843550
  Matrix_240;9;0;64,322321856
  Matrix_240;9;1;-22,062934348
  Matrix_240;10;0;64,322289114
  Matrix_240;10;1;-22,063011935
  Matrix_240;11;0;64,322252789
  Matrix_240;11;1;-22,063089970
  Matrix_240;12;0;64,322217910
  Matrix_240;12;1;-22,063163303
  Matrix_240;13;0;64,322182787
  Matrix_240;13;1;-22,063230708
  Matrix_240;14;0;64,322182757
  Matrix_240;14;1;-22,063230769
  Matrix_240;15;0;64,322166377
  Matrix_240;15;1;-22,063309757
  Matrix_240;16;0;64,322129714
  Matrix_240;16;1;-22,063384644
  Matrix_240;17;0;64,322051423
  Matrix_240;17;1;-22,063543131
  Matrix_240;18;0;64,321956759
  Matrix_240;18;1;-22,063734622
  Matrix_240;19;0;64,321881901
  Matrix_240;19;1;-22,063891475
  Matrix_240;20;0;64,321766391
  Matrix_240;20;1;-22,064134497
  Matrix_240;21;0;64,321661930
  Matrix_240;21;1;-22,064347458
  Matrix_240;22;0;64,321547636
  Matrix_240;22;1;-22,064580787
  Matrix_240;23;0;64,321449329
  Matrix_240;23;1;-22,064786084
  Matrix_240;24;0;64,321339283
  Matrix_240;24;1;-22,065018243
  Matrix_240;25;0;64,321217265
  Matrix_240;25;1;-22,065266373
  Matrix_240;26;0;64,321139956
  Matrix_240;26;1;-22,065415000
  Matrix_240;27;0;64,321071866
  Matrix_240;27;1;-22,065540999
  Matrix_240;28;0;64,320969946
  Matrix_240;28;1;-22,065733764
  Matrix_240;29;0;64,320853466
  Matrix_240;29;1;-22,065969855
  Matrix_240;30;0;64,320745157
  Matrix_240;30;1;-22,066193134
  Matrix_240;31;0;64,320632690
  Matrix_240;31;1;-22,066423252
  Matrix_240;32;0;64,320503445
  Matrix_240;32;1;-22,066682117
  Matrix_240;33;0;64,320414666
  Matrix_240;33;1;-22,066863226
  Matrix_240;34;0;64,320354304
  Matrix_240;34;1;-22,066989230
  Matrix_241;0;0;64,320354304
  Matrix_241;0;1;-22,066989230
  Matrix_241;1;0;64,320300719
  Matrix_241;1;1;-22,067101088
  Matrix_241;2;0;64,320247268
  Matrix_241;2;1;-22,067210280
  Matrix_242;0;0;64,320247268
  Matrix_242;0;1;-22,067210280
  Matrix_242;1;0;64,320232212
  Matrix_242;1;1;-22,067241038
  Matrix_242;2;0;64,320160570
  Matrix_242;2;1;-22,067388276
  Matrix_242;3;0;64,320100012
  Matrix_242;3;1;-22,067516952
  Matrix_242;4;0;64,320085935
  Matrix_242;4;1;-22,067540661
  Matrix_242;5;0;64,320052327
  Matrix_242;5;1;-22,067605297
  Matrix_242;6;0;64,320046822
  Matrix_242;6;1;-22,067698552
  Matrix_242;7;0;64,320013608
  Matrix_242;7;1;-22,067777230
  Matrix_242;8;0;64,319979441
  Matrix_242;8;1;-22,067869985
  Matrix_242;9;0;64,319947597
  Matrix_242;9;1;-22,067963321
  Matrix_242;10;0;64,319937193
  Matrix_242;10;1;-22,067995993
  Matrix_242;11;0;64,319935055
  Matrix_242;11;1;-22,068033080
  Matrix_242;12;0;64,319941222
  Matrix_242;12;1;-22,068127752
  Matrix_242;13;0;64,319946157
  Matrix_242;13;1;-22,068208892
  Matrix_242;14;0;64,319945900
  Matrix_242;14;1;-22,068279563
  Matrix_242;15;0;64,319926667
  Matrix_242;15;1;-22,068299339
  Matrix_242;16;0;64,319869598
  Matrix_242;16;1;-22,068316639
  Matrix_242;17;0;64,319830850
  Matrix_242;17;1;-22,068338681
  Matrix_242;18;0;64,319780939
  Matrix_242;18;1;-22,068360008
  Matrix_242;19;0;64,319746776
  Matrix_242;19;1;-22,068402472
  Matrix_242;20;0;64,319672766
  Matrix_242;20;1;-22,068421276
  Matrix_242;21;0;64,319653434
  Matrix_242;21;1;-22,068428287
  Matrix_242;22;0;64,319633680
  Matrix_242;22;1;-22,068435452
  Matrix_242;23;0;64,319615892
  Matrix_242;23;1;-22,068441860
  Matrix_242;24;0;64,319598819
  Matrix_242;24;1;-22,068447977
  Matrix_242;25;0;64,319585087
  Matrix_242;25;1;-22,068452897
  Matrix_242;26;0;64,319580667
  Matrix_242;26;1;-22,068454278
  Matrix_242;27;0;64,319550653
  Matrix_242;27;1;-22,068463651
  Matrix_242;28;0;64,319538516
  Matrix_242;28;1;-22,068468215
  Matrix_242;29;0;64,319505838
  Matrix_242;29;1;-22,068480409
  Matrix_242;30;0;64,319483855
  Matrix_242;30;1;-22,068488022
  Matrix_242;31;0;64,319449580
  Matrix_242;31;1;-22,068500848
  Matrix_242;32;0;64,319432310
  Matrix_242;32;1;-22,068507720
  Matrix_242;33;0;64,319416348
  Matrix_242;33;1;-22,068514071
  Matrix_242;34;0;64,319393863
  Matrix_242;34;1;-22,068521520
  Matrix_242;35;0;64,319376331
  Matrix_242;35;1;-22,068527483
  Matrix_242;36;0;64,319343769
  Matrix_242;36;1;-22,068540745
  Matrix_242;37;0;64,319322372
  Matrix_242;37;1;-22,068549245
  Matrix_242;38;0;64,319302271
  Matrix_242;38;1;-22,068556503
  Matrix_242;39;0;64,319298640
  Matrix_242;39;1;-22,068558079
  Matrix_242;40;0;64,319278384
  Matrix_242;40;1;-22,068566802
  Matrix_242;41;0;64,319251449
  Matrix_242;41;1;-22,068578218
  Matrix_242;42;0;64,319220608
  Matrix_242;42;1;-22,068591228
  Matrix_242;43;0;64,319200245
  Matrix_242;43;1;-22,068598706
  Matrix_242;44;0;64,319174987
  Matrix_242;44;1;-22,068607178
  Matrix_242;45;0;64,319148797
  Matrix_242;45;1;-22,068617941
  Matrix_242;46;0;64,319123371
  Matrix_242;46;1;-22,068628396
  Matrix_242;47;0;64,319095511
  Matrix_242;47;1;-22,068638199
  Matrix_242;48;0;64,319072091
  Matrix_242;48;1;-22,068648149
  Matrix_242;49;0;64,319043982
  Matrix_242;49;1;-22,068658445
  Matrix_242;50;0;64,319002880
  Matrix_242;50;1;-22,068674185
  Matrix_242;51;0;64,318988414
  Matrix_242;51;1;-22,068680011
  Matrix_242;52;0;64,318949610
  Matrix_242;52;1;-22,068697558
  Matrix_242;53;0;64,318927717
  Matrix_242;53;1;-22,068706018
  Matrix_242;54;0;64,318898392
  Matrix_242;54;1;-22,068716803
  Matrix_242;55;0;64,318880021
  Matrix_242;55;1;-22,068723463
  Matrix_242;56;0;64,318862817
  Matrix_242;56;1;-22,068731745
  Matrix_242;57;0;64,318835271
  Matrix_242;57;1;-22,068744491
  Matrix_242;58;0;64,318818239
  Matrix_242;58;1;-22,068749771
  Matrix_242;59;0;64,318800246
  Matrix_242;59;1;-22,068762231
  Matrix_242;60;0;64,318798179
  Matrix_242;60;1;-22,068763663
  Matrix_242;61;0;64,318764350
  Matrix_242;61;1;-22,068776729
  Matrix_242;62;0;64,318741438
  Matrix_242;62;1;-22,068800176
  Matrix_242;63;0;64,318736151
  Matrix_242;63;1;-22,068810135
  Matrix_242;64;0;64,318717944
  Matrix_242;64;1;-22,068844430
  Matrix_242;65;0;64,318703040
  Matrix_242;65;1;-22,068863812
  Matrix_242;66;0;64,318682838
  Matrix_242;66;1;-22,068879400
  Matrix_242;67;0;64,318641038
  Matrix_242;67;1;-22,068911655
  Matrix_242;68;0;64,318599550
  Matrix_242;68;1;-22,068941716
  Matrix_242;69;0;64,318593374
  Matrix_242;69;1;-22,068944975
  Matrix_242;70;0;64,318590648
  Matrix_242;70;1;-22,068962180
  Matrix_242;71;0;64,318588691
  Matrix_242;71;1;-22,068978725
  Matrix_242;72;0;64,318587776
  Matrix_242;72;1;-22,068997087
  Matrix_242;73;0;64,318583789
  Matrix_242;73;1;-22,069061380
  Matrix_242;74;0;64,318589225
  Matrix_242;74;1;-22,069100782


$$StaCubic;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);obj_bus(i);obj_id(p);it2p1(i);it2p2(i);it2p3(i)
********************************************************************************
*  Cubicle
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  obj_bus: Bus Index
*  obj_id: Connected with in Elm*,RelFuse,StaSua*
*  it2p1: Phase 1
*  it2p2: Phase 2
*  it2p3: Phase 3
********************************************************************************
  545;C;019BAFC7-E205-4B77-B3AF-4686CA39AB74.2;1338;1;176;0;1;2
  550;C;A8D776A6-8E0F-416A-A7F2-DD530B287ECB.2;1279;1;186;0;1;2
  551;C;C141FF6C-8DE3-430A-B60B-4D132BDEAD77.1;1279;0;187;0;1;2
  552;C;C141FF6C-8DE3-430A-B60B-4D132BDEAD77.2;1280;1;187;0;1;2
  553;C;F533C3DC-9374-475A-95CD-EC3B4CCA35FA.1;1281;0;188;0;1;2
  554;C;F533C3DC-9374-475A-95CD-EC3B4CCA35FA.2;1282;1;188;0;1;2
  555;C;C96D28B5-7E64-4EDF-A524-13B8FDFDDCA1.2;1282;1;189;0;1;2
  556;C;35D506B7-9B4C-4662-8286-8C09F4FC7FF6.2;1283;1;190;0;1;2
  557;C;C27DD69E-94CB-4827-A163-A44477D80FE6.1;1284;0;191;0;1;2
  558;C;C27DD69E-94CB-4827-A163-A44477D80FE6.2;1283;1;191;0;1;2
  559;C;7D60C2F1-D55A-40A1-8EB6-9E8FAD6B594E.2;1284;1;192;0;1;2
  560;C;586A6E7D-15B0-4089-8D72-47110DD3AC70.2;1285;1;194;0;1;2
  561;C;7F33ADAE-1E19-4F63-B08E-828EDE148A17.1;1285;0;195;0;1;2
  562;C;7F33ADAE-1E19-4F63-B08E-828EDE148A17.2;1286;1;195;0;1;2
  563;C;4537EC71-2FAC-425F-A786-AF7013682161.1;1286;0;196;0;1;2
  564;C;7205A6AC-E93A-4212-B109-42DBCB775FD9.2;391;1;197;0;1;2
  565;C;06EFFBFF-94DB-4498-9D7C-4AA8673BE2F9.1;1287;0;198;0;1;2
  566;C;08DF9E91-650B-498B-B794-02E641FDFEF5.1;1288;0;199;0;1;2
  567;C;08DF9E91-650B-498B-B794-02E641FDFEF5.2;1287;1;199;0;1;2
  568;C;AD34CE09-238C-40B7-B3AA-060E34E5BF1D.2;1288;1;200;0;1;2
  569;C;F9556EF1-5EBD-4522-9936-D608069967DE.2;1289;1;202;0;1;2
  570;C;01CA707D-D465-4A74-91EF-31EE69D64537.1;1289;0;203;0;1;2
  571;C;BEEE05FB-FE63-49DB-86B3-C249A6835A94.2;1290;1;204;0;1;2
  572;C;766046F2-4083-41FB-A894-53B67D4F1B2D.1;1290;0;205;0;1;2
  573;C;766046F2-4083-41FB-A894-53B67D4F1B2D.2;1291;1;205;0;1;2
  574;C;49785827-A60A-4B59-938D-9A0379B6375A.1;1291;0;206;0;1;2
  575;C;42AF12F5-CA8E-4E91-843C-0652E6407361.2;1292;1;207;0;1;2
  576;C;A4A4B0EA-5D47-4B2C-9A8F-4277C876DAC4.1;1292;0;208;0;1;2
  577;C;A4A4B0EA-5D47-4B2C-9A8F-4277C876DAC4.2;1293;1;208;0;1;2
  578;C;0D38692D-AF4A-4047-8D43-FA28FF595121.1;1293;0;209;0;1;2
  579;C;6D03C1FB-10D1-4D9E-9A2D-43F2B639516A.1;1294;0;210;0;1;2
  580;C;6C293F41-CE22-4A7F-910C-93A3BC5BC3CF.1;1295;0;211;0;1;2
  581;C;6C293F41-CE22-4A7F-910C-93A3BC5BC3CF.2;1294;1;211;0;1;2
  582;C;0792B7CD-515A-4DEA-9C85-6DDC6950F340.2;1295;1;212;0;1;2
  583;C;93ABAD05-AE4D-4D1E-BCF5-1B960DA1F2A5.1;1296;0;213;0;1;2
  584;C;090A5AEB-A764-494F-AD8D-0649A15ABC36.2;1296;1;214;0;1;2
  585;C;184867DE-5AF6-41F5-A49C-E8A03B1FED7C.2;1297;1;215;0;1;2
  586;C;88B34815-D407-44F9-ABDD-6D093C3FE7EC.1;1297;0;216;0;1;2
  587;C;88B34815-D407-44F9-ABDD-6D093C3FE7EC.2;1298;1;216;0;1;2
  588;C;E99FD8E5-EA28-4345-AD95-7EC1703353F9.1;1299;0;217;0;1;2
  589;C;E99FD8E5-EA28-4345-AD95-7EC1703353F9.2;1298;1;217;0;1;2
  590;C;1110AC07-58D1-43BB-A2BD-450D38EF9AA0.1;1299;0;218;0;1;2
  591;C;1110AC07-58D1-43BB-A2BD-450D38EF9AA0.2;1300;1;218;0;1;2
  592;C;7F6B0362-1F41-40CB-9335-84ED0C97024D.1;1300;0;219;0;1;2
  593;C;7F6B0362-1F41-40CB-9335-84ED0C97024D.2;1301;1;219;0;1;2
  594;C;8ABBC671-E374-4133-AEF0-9ECE0EB0C52B.1;1301;0;220;0;1;2
  595;C;7741874D-4120-409A-B829-EDDF1FDE740E.2;1302;1;221;0;1;2
  596;C;43D34DFE-B05F-495A-B8BB-E6AAED7E8C9E.1;1302;0;222;0;1;2
  597;C;43D34DFE-B05F-495A-B8BB-E6AAED7E8C9E.2;1303;1;222;0;1;2
  598;C;CEFAEDE3-2FFF-415B-BEC8-D5511546961D.1;1303;0;223;0;1;2
  599;C;67845FA9-5362-472B-AB41-5CE47FBD0718.2;308;1;105;0;1;2
  600;C;9BCEA976-BBF5-416D-9530-6149FDFD0166.2;308;1;106;0;1;2
  601;C;41AB1A7A-A19F-4CD9-801A-88F08EBD7E39.2;309;1;172;0;1;2
  602;C;67845FA9-5362-472B-AB41-5CE47FBD0718.1;309;0;105;0;1;2
  603;C;5F3CFCDE-0C72-4D12-849C-30612D09D6D1.2;310;1;173;0;1;2
  604;C;9BCEA976-BBF5-416D-9530-6149FDFD0166.1;310;0;106;0;1;2
  605;C;C1E882D8-6B80-40F7-B040-0325744DC498.1;1304;0;224;0;1;2
  606;C;2BB19749-001E-4311-B529-9DD8C913B701.2;1304;1;225;0;1;2
  607;C;7F83EC9E-E57D-4F7D-B45A-13AF36967577.2;1305;1;227;0;1;2
  608;C;134921BC-5361-45B1-9B0E-D04EC925415E.1;1305;0;228;0;1;2
  609;C;134921BC-5361-45B1-9B0E-D04EC925415E.2;1306;1;228;0;1;2
  610;C;54055BE0-7AEB-4D37-83BB-E3FF615FC026.1;1306;0;229;0;1;2
  611;C;54055BE0-7AEB-4D37-83BB-E3FF615FC026.2;1307;1;229;0;1;2
  612;C;0F8FE9CD-C84D-455B-9912-72EFE303B375.1;1307;0;230;0;1;2
  613;C;19640DB3-0D52-4D38-A746-795ED1F77032.2;347;1;153;0;1;2
  618;C;1CC19D5F-EDD4-41CC-956A-5EA76C63D679.2;1329;1;179;0;1;2
  623;C;31872719-B66C-462F-B45E-F0BDC624D367.2;1336;1;170;0;1;2
  624;C;3AB9D7D0-FD30-495A-8F11-44431F49E98E.2;393;1;155;0;1;2
  625;C;3B296D93-ED7E-49E1-B213-C6894CA9DFF6.2;1336;1;169;0;1;2
  626;C;3EE8181B-DFFA-46D1-BD4E-2FC60EEC449D.2;329;1;175;0;1;2
  629;C;4D3B35F1-DAD7-4A5D-BB1F-FCD473A6417B.2;1335;1;147;0;1;2
  630;C;5C60C558-A0A3-45B4-A9D2-37B0C3176B4E.2;393;1;156;0;1;2
  632;C;7BEC2013-AFEE-4730-8DDD-068C2E108884.2;334;1;167;0;1;2
  633;C;7ECBC6DC-03C5-45DD-9A86-142D895DB6DD.2;1339;1;185;0;1;2
  634;C;82105C60-4249-47E3-BB99-1EBC8189C364.2;342;1;182;0;1;2
  635;C;9F3035D6-97CE-43E3-8E81-C750EE4FB091.2;334;1;166;0;1;2
  636;C;0168355C-6943-4135-BDC2-89954F59E0B0.1;1308;0;231;0;1;2
  637;C;0168355C-6943-4135-BDC2-89954F59E0B0.2;1406;1;231;0;1;2
  638;C;CC2236C6-FB7F-4B4E-8A59-B55FC57FC638.1;1309;0;232;0;1;2
  639;C;CC2236C6-FB7F-4B4E-8A59-B55FC57FC638.2;1308;1;232;0;1;2
  640;C;133E3843-92BC-4188-AD96-9E985CE4DEA7.1;1310;0;233;0;1;2
  641;C;133E3843-92BC-4188-AD96-9E985CE4DEA7.2;1309;1;233;0;1;2
  642;C;4B59237B-E6A8-451A-9FF2-3A922FED3E7D.1;1311;0;234;0;1;2
  643;C;4B59237B-E6A8-451A-9FF2-3A922FED3E7D.2;1310;1;234;0;1;2
  644;C;4C89B64F-D573-4152-8D4C-4946C28512E7.2;1311;1;235;0;1;2
  645;C;9DE06D77-8D37-470C-A171-3D3082305E7F.1;1312;0;236;0;1;2
  646;C;9DE06D77-8D37-470C-A171-3D3082305E7F.2;1427;1;236;0;1;2
  647;C;15BB5241-4010-409E-8DD2-28F313E5A20A.1;1313;0;237;0;1;2
  648;C;15BB5241-4010-409E-8DD2-28F313E5A20A.2;1312;1;237;0;1;2
  649;C;7ADAB7FF-6E97-4E96-9F64-C23BBC02B70F.1;1314;0;238;0;1;2
  650;C;7ADAB7FF-6E97-4E96-9F64-C23BBC02B70F.2;1313;1;238;0;1;2
  651;C;1FFBD6DF-8AEF-4D53-A60E-A0C145F8D1EC.1;1315;0;239;0;1;2
  652;C;1FFBD6DF-8AEF-4D53-A60E-A0C145F8D1EC.2;1314;1;239;0;1;2
  653;C;907F3B12-BDAB-4F0C-8E58-510AE4F4DA57.1;1316;0;240;0;1;2
  654;C;907F3B12-BDAB-4F0C-8E58-510AE4F4DA57.2;1315;1;240;0;1;2
  655;C;C0603D52-C5AE-4D83-B784-A8AF2104B23A.2;1316;1;241;0;1;2
  656;C;1752F40E-8272-4CBC-BFF6-A1258C593B77.1;1317;0;242;0;1;2
  657;C;1752F40E-8272-4CBC-BFF6-A1258C593B77.2;1507;1;242;0;1;2
  658;C;8F176B92-1DBA-43AC-9D24-8F054F0EEA66.1;1318;0;243;0;1;2
  659;C;8F176B92-1DBA-43AC-9D24-8F054F0EEA66.2;1317;1;243;0;1;2
  660;C;3EFF3343-203D-432D-9EF8-CF585635ECBF.1;1319;0;244;0;1;2
  661;C;3EFF3343-203D-432D-9EF8-CF585635ECBF.2;1318;1;244;0;1;2
  662;C;E8E14136-E0D6-4D4E-A501-3B54DAB06DF8.1;1319;0;245;0;1;2
  663;C;1CAA7BE1-2560-42D3-B5A1-DA3123C8DB6D.2;1331;1;246;0;1;2
  664;C;08586C93-1A90-476B-AD76-F0674EBC4BB5.1;1320;0;247;0;1;2
  665;C;08586C93-1A90-476B-AD76-F0674EBC4BB5.2;1493;1;247;0;1;2
  666;C;BAC27B1D-33C4-46F0-A396-024D61828455.1;1321;0;248;0;1;2
  667;C;BAC27B1D-33C4-46F0-A396-024D61828455.2;1320;1;248;0;1;2
  668;C;CD433E21-92FA-43FB-A7E6-7AA39F4FDCC7.1;1322;0;249;0;1;2
  669;C;CD433E21-92FA-43FB-A7E6-7AA39F4FDCC7.2;1321;1;249;0;1;2
  670;C;1FB857DF-F622-4B36-BDD6-FD06E52599B9.1;1323;0;250;0;1;2
  671;C;1FB857DF-F622-4B36-BDD6-FD06E52599B9.2;1322;1;250;0;1;2
  672;C;08049972-7B1F-4D24-B275-0FC1A6751003.1;1324;0;251;0;1;2
  673;C;08049972-7B1F-4D24-B275-0FC1A6751003.2;1323;1;251;0;1;2
  674;C;9195CBDF-C08D-4477-94CD-A2CE0A6BDC06.1;1325;0;252;0;1;2
  675;C;9195CBDF-C08D-4477-94CD-A2CE0A6BDC06.2;1324;1;252;0;1;2
  676;C;BD9B7A67-EC3F-4A3A-95CE-B02891E87733.1;1326;0;253;0;1;2
  677;C;BD9B7A67-EC3F-4A3A-95CE-B02891E87733.2;1325;1;253;0;1;2
  678;C;677D5F57-84E7-44DD-8AB5-B89BC3D58F55.1;2500;0;254;0;1;2
  679;C;677D5F57-84E7-44DD-8AB5-B89BC3D58F55.2;1326;1;254;0;1;2
  680;C;3789C9B1-56B6-48BB-B14C-90916428F02C.1;1327;0;255;0;1;2
  681;C;3789C9B1-56B6-48BB-B14C-90916428F02C.2;1399;1;255;0;1;2
  682;C;C855F67A-4207-4F9F-9AA9-D227F81F9B6D.1;1328;0;256;0;1;2
  683;C;C855F67A-4207-4F9F-9AA9-D227F81F9B6D.2;1327;1;256;0;1;2
  684;C;56DBB755-4D75-4159-9823-6F935B3B3B91.2;1328;1;257;0;1;2
  685;C;A130FBAB-7805-47D8-AFC1-547AAEF70D4B.2;1337;1;171;0;1;2
  686;C;A69F7A24-C093-41E2-BD2A-5E72EB826B23.2;1335;1;148;0;1;2
  687;C;A9A57AFE-D37B-4F69-819F-05F626BD1B2F.2;347;1;154;0;1;2
  690;C;2C286336-9BFA-43B2-8AD2-9103F1BDEAC0.1;1281;0;258;0;1;2
  691;C;2C286336-9BFA-43B2-8AD2-9103F1BDEAC0.2;1280;1;258;0;1;2
  696;C;C49DB698-F955-45B2-B5A4-F2C5EED8044F.2;1339;1;184;0;1;2
  699;C;C9CB3BA5-A574-4993-8750-B1CA4B4E1B92.2;1329;1;180;0;1;2
  700;C;D9745101-C287-44FE-8BBB-AB8595A06F6B.2;322;1;178;0;1;2
  701;C;DED74DF3-5F9C-428D-96A5-3F4A16B1CE28.2;329;1;174;0;1;2
  702;C;E43FB3AF-F5F0-47BD-BB7D-3D83298BAA48.2;342;1;183;0;1;2
  703;C;E50EE4F8-16DE-429B-BD43-5003901C8C39.2;322;1;177;0;1;2
  706;C;A3888D43-B485-409B-8144-C89195E32C7B.1;311;0;107;0;1;2
  707;C;A99835A6-3D41-4B89-8E27-565D90C5A0F3.1;312;0;108;0;1;2
  708;C;EA267864-3063-4B50-A9C7-6E510D25D397.2;312;1;157;0;1;2
  709;C;AC6EAFE1-97A6-481D-9FC9-A00DA2438782.2;313;1;158;0;1;2
  710;C;D5296C90-892E-4E80-B9D8-BD0CA749C829.1;313;0;109;0;1;2
  711;C;5818E5BB-F89E-4327-8B19-64A99E577DD4.2;314;1;110;0;1;2
  712;C;A3888D43-B485-409B-8144-C89195E32C7B.2;314;1;107;0;1;2
  713;C;A99835A6-3D41-4B89-8E27-565D90C5A0F3.2;314;1;108;0;1;2
  714;C;D5296C90-892E-4E80-B9D8-BD0CA749C829.2;314;1;109;0;1;2
  715;C;5818E5BB-F89E-4327-8B19-64A99E577DD4.1;315;0;110;0;1;2
  716;C;66C41CFD-CAE5-41F6-9C73-C3973491D60F.1;315;0;159;0;1;2
  717;C;42AF12F5-CA8E-4E91-843C-0652E6407361.1;316;0;207;0;1;2
  718;C;EA267864-3063-4B50-A9C7-6E510D25D397.1;316;0;157;0;1;2
  719;C;01CA707D-D465-4A74-91EF-31EE69D64537.2;317;1;203;0;1;2
  720;C;AC6EAFE1-97A6-481D-9FC9-A00DA2438782.1;317;0;158;0;1;2
  721;C;66C41CFD-CAE5-41F6-9C73-C3973491D60F.2;318;1;159;0;1;2
  725;C;49785827-A60A-4B59-938D-9A0379B6375A.2;321;1;206;0;1;2
  726;C;D9745101-C287-44FE-8BBB-AB8595A06F6B.1;321;0;178;0;1;2
  727;C;C6996611-68E8-49D3-ACBA-C198DF248FC1.2;322;1;111;0;1;2
  728;C;C6996611-68E8-49D3-ACBA-C198DF248FC1.1;323;0;111;0;1;2
  729;C;7DB9DD8B-1106-40B3-86FA-4A234B1D94FA.2;324;1;201;0;1;2
  730;C;E50EE4F8-16DE-429B-BD43-5003901C8C39.1;324;0;177;0;1;2
  731;C;AA9DBD66-E119-4C7F-A03A-0D1154DA4419.2;325;1;112;0;1;2
  732;C;2F13189C-A114-4805-BB47-951EBB5DFE9A.2;326;1;164;0;1;2
  733;C;AA9DBD66-E119-4C7F-A03A-0D1154DA4419.1;326;0;112;0;1;2
  734;C;2F13189C-A114-4805-BB47-951EBB5DFE9A.1;327;0;164;0;1;2
  735;C;AD34CE09-238C-40B7-B3AA-060E34E5BF1D.1;327;0;200;0;1;2
  736;C;3EE8181B-DFFA-46D1-BD4E-2FC60EEC449D.1;328;0;175;0;1;2
  737;C;E8E14136-E0D6-4D4E-A501-3B54DAB06DF8.2;328;1;245;0;1;2
  738;C;26B10F61-8AC9-45B0-939D-8F4C4FF901B5.2;329;1;113;0;1;2
  739;C;26B10F61-8AC9-45B0-939D-8F4C4FF901B5.1;330;0;113;0;1;2
  740;C;CEFAEDE3-2FFF-415B-BEC8-D5511546961D.2;331;1;223;0;1;2
  741;C;DED74DF3-5F9C-428D-96A5-3F4A16B1CE28.1;331;0;174;0;1;2
  742;C;019BAFC7-E205-4B77-B3AF-4686CA39AB74.1;332;0;176;0;1;2
  743;C;7F83EC9E-E57D-4F7D-B45A-13AF36967577.1;332;0;227;0;1;2
  744;C;090A5AEB-A764-494F-AD8D-0649A15ABC36.1;333;0;214;0;1;2
  745;C;7BEC2013-AFEE-4730-8DDD-068C2E108884.1;333;0;167;0;1;2
  746;C;830689CF-811F-40D7-A307-AE6E8A1899BA.2;334;1;114;0;1;2
  747;C;830689CF-811F-40D7-A307-AE6E8A1899BA.1;335;0;114;0;1;2
  748;C;F631249C-9412-4ACF-BA22-067E9C71655D.1;335;0;168;0;1;2
  749;C;184867DE-5AF6-41F5-A49C-E8A03B1FED7C.1;336;0;215;0;1;2
  750;C;9F3035D6-97CE-43E3-8E81-C750EE4FB091.1;336;0;166;0;1;2
  752;C;F631249C-9412-4ACF-BA22-067E9C71655D.2;337;1;168;0;1;2
  755;C;A130FBAB-7805-47D8-AFC1-547AAEF70D4B.1;340;0;171;0;1;2
  756;C;C0603D52-C5AE-4D83-B784-A8AF2104B23A.1;340;0;241;0;1;2
  757;C;8ABBC671-E374-4133-AEF0-9ECE0EB0C52B.2;341;1;220;0;1;2
  758;C;E43FB3AF-F5F0-47BD-BB7D-3D83298BAA48.1;341;0;183;0;1;2
  759;C;180608CE-EBC6-415C-B1E9-7749B8F37919.2;342;1;115;0;1;2
  760;C;180608CE-EBC6-415C-B1E9-7749B8F37919.1;343;0;115;0;1;2
  761;C;0791B00C-2259-43BF-8532-BF1DDC81EDDB.2;344;1;226;0;1;2
  762;C;82105C60-4249-47E3-BB99-1EBC8189C364.1;344;0;182;0;1;2
  763;C;4537EC71-2FAC-425F-A786-AF7013682161.2;345;1;196;0;1;2
  764;C;A9A57AFE-D37B-4F69-819F-05F626BD1B2F.1;345;0;154;0;1;2
  765;C;FD69B6A1-6ED1-49EB-AD28-76A0C96EEA88.1;346;0;116;0;1;2
  766;C;603113C4-324A-4EBF-B7FA-96BFC99B0639.2;347;1;117;0;1;2
  767;C;FD69B6A1-6ED1-49EB-AD28-76A0C96EEA88.2;347;1;116;0;1;2
  768;C;603113C4-324A-4EBF-B7FA-96BFC99B0639.1;348;0;117;0;1;2
  769;C;19640DB3-0D52-4D38-A746-795ED1F77032.1;349;0;153;0;1;2
  770;C;7DB9DD8B-1106-40B3-86FA-4A234B1D94FA.1;349;0;201;0;1;2
  771;C;0D38692D-AF4A-4047-8D43-FA28FF595121.2;350;1;209;0;1;2
  772;C;7A6B0A6A-21EA-43E3-92E8-08560D82F629.1;350;0;161;0;1;2
  773;C;6B7B6544-D027-46D6-B7AB-DA2562899F02.1;351;0;118;0;1;2
  774;C;00303E03-5D10-4BE7-8715-73BBEB9369FB.2;352;1;119;0;1;2
  775;C;584EFAEE-E77C-463D-A906-083C4F0D8625.2;352;1;120;0;1;2
  776;C;6B7B6544-D027-46D6-B7AB-DA2562899F02.2;352;1;118;0;1;2
  777;C;00303E03-5D10-4BE7-8715-73BBEB9369FB.1;353;0;119;0;1;2
  778;C;7A6B0A6A-21EA-43E3-92E8-08560D82F629.2;353;1;161;0;1;2
  779;C;584EFAEE-E77C-463D-A906-083C4F0D8625.1;354;0;120;0;1;2
  780;C;C9F011FD-BA39-4A46-A9D5-23AB29739145.2;354;1;160;0;1;2
  781;C;4C89B64F-D573-4152-8D4C-4946C28512E7.1;355;0;235;0;1;2
  782;C;C9F011FD-BA39-4A46-A9D5-23AB29739145.1;355;0;160;0;1;2
  783;C;35D506B7-9B4C-4662-8286-8C09F4FC7FF6.1;356;0;190;0;1;2
  784;C;A69F7A24-C093-41E2-BD2A-5E72EB826B23.1;356;0;148;0;1;2
  785;C;4D3B35F1-DAD7-4A5D-BB1F-FCD473A6417B.1;357;0;147;0;1;2
  786;C;A8D776A6-8E0F-416A-A7F2-DD530B287ECB.1;357;0;186;0;1;2
  787;C;1CAA7BE1-2560-42D3-B5A1-DA3123C8DB6D.1;1434;0;246;0;1;2
  788;C;C9CB3BA5-A574-4993-8750-B1CA4B4E1B92.1;358;0;180;0;1;2
  789;C;1CC19D5F-EDD4-41CC-956A-5EA76C63D679.1;359;0;179;0;1;2
  790;C;2BB19749-001E-4311-B529-9DD8C913B701.1;359;0;225;0;1;2
  794;C;56DBB755-4D75-4159-9823-6F935B3B3B91.1;362;0;257;0;1;2
  795;C;C49DB698-F955-45B2-B5A4-F2C5EED8044F.1;362;0;184;0;1;2
  796;C;0F8FE9CD-C84D-455B-9912-72EFE303B375.2;363;1;230;0;1;2
  797;C;7ECBC6DC-03C5-45DD-9A86-142D895DB6DD.1;363;0;185;0;1;2
  798;C;0791B00C-2259-43BF-8532-BF1DDC81EDDB.1;364;0;226;0;1;2
  799;C;5F3CFCDE-0C72-4D12-849C-30612D09D6D1.1;364;0;173;0;1;2
  800;C;41AB1A7A-A19F-4CD9-801A-88F08EBD7E39.1;365;0;172;0;1;2
  801;C;C1E882D8-6B80-40F7-B040-0325744DC498.2;365;1;224;0;1;2
  802;C;A886899E-96BC-4230-9F56-B1B7E63D2E2D.2;366;1;121;0;1;2
  803;C;0C17EE7A-F482-41A4-A1CA-AC7043F7D667.2;367;1;165;0;1;2
  804;C;A886899E-96BC-4230-9F56-B1B7E63D2E2D.1;367;0;121;0;1;2
  805;C;0792B7CD-515A-4DEA-9C85-6DDC6950F340.1;368;0;212;0;1;2
  806;C;0C17EE7A-F482-41A4-A1CA-AC7043F7D667.1;368;0;165;0;1;2
  807;C;18D0438B-35A9-4AD4-A502-27C931C73D4D.2;369;1;122;0;1;2
  808;C;18D0438B-35A9-4AD4-A502-27C931C73D4D.1;370;0;122;0;1;2
  809;C;7D884FF0-37C0-4D62-854E-3F900CD9E36A.2;370;1;151;0;1;2
  810;C;7D884FF0-37C0-4D62-854E-3F900CD9E36A.1;371;0;151;0;1;2
  811;C;B010F74F-884E-4B9F-93FA-7365E335D826.1;371;0;193;0;1;2
  812;C;96F28773-D533-4CCA-83A2-C3B302433274.1;372;0;150;0;1;2
  813;C;B010F74F-884E-4B9F-93FA-7365E335D826.2;372;1;193;0;1;2
  814;C;50149BAF-1D92-487C-9C4C-0D7D43564594.2;373;1;123;0;1;2
  815;C;B5213E7A-FF80-4F3B-BF4C-64B2E6CDE22B.2;373;1;125;0;1;2
  816;C;D582500A-AD29-4AAB-9177-E542486F813C.2;373;1;124;0;1;2
  817;C;50149BAF-1D92-487C-9C4C-0D7D43564594.1;374;0;123;0;1;2
  818;C;96F28773-D533-4CCA-83A2-C3B302433274.2;375;1;150;0;1;2
  819;C;D582500A-AD29-4AAB-9177-E542486F813C.1;375;0;124;0;1;2
  820;C;B5213E7A-FF80-4F3B-BF4C-64B2E6CDE22B.1;376;0;125;0;1;2
  821;C;FC7C69DA-52C6-41E2-8995-97C98DC6370E.2;376;1;149;0;1;2
  822;C;C96D28B5-7E64-4EDF-A524-13B8FDFDDCA1.1;377;0;189;0;1;2
  823;C;FC7C69DA-52C6-41E2-8995-97C98DC6370E.1;377;0;149;0;1;2
  824;C;6D03C1FB-10D1-4D9E-9A2D-43F2B639516A.2;378;1;210;0;1;2
  825;C;ADFDBB7E-C90F-4C44-98CD-832C3AE880F5.1;378;0;163;0;1;2
  826;C;C3995CE0-E44D-40C6-B3B9-2C39D7B8E89B.2;379;1;162;0;1;2
  827;C;FE07F21C-C50F-4EA2-B9CD-B80B582BE59B.1;379;0;126;0;1;2
  828;C;ADFDBB7E-C90F-4C44-98CD-832C3AE880F5.2;380;1;163;0;1;2
  829;C;B2722D99-6248-40F7-88F0-A226BAB9283A.1;380;0;127;0;1;2
  830;C;2677B323-054D-427D-8679-CDCBAFCDAAA6.2;381;1;128;0;1;2
  831;C;B2722D99-6248-40F7-88F0-A226BAB9283A.2;381;1;127;0;1;2
  832;C;FE07F21C-C50F-4EA2-B9CD-B80B582BE59B.2;381;1;126;0;1;2
  833;C;2677B323-054D-427D-8679-CDCBAFCDAAA6.1;382;0;128;0;1;2
  834;C;93ABAD05-AE4D-4D1E-BCF5-1B960DA1F2A5.2;383;1;213;0;1;2
  835;C;C3995CE0-E44D-40C6-B3B9-2C39D7B8E89B.1;383;0;162;0;1;2
  836;C;586A6E7D-15B0-4089-8D72-47110DD3AC70.1;384;0;194;0;1;2
  837;C;E117C92A-646C-46A4-8DD6-FAB9CEBA5DE8.1;384;0;152;0;1;2
  838;C;4D4EB4D9-6F64-451D-BCE2-258843AFFBF3.2;385;1;129;0;1;2
  839;C;9149FE32-AB6C-4E31-89FF-98533AF0E608.2;385;1;132;0;1;2
  840;C;A5811127-8046-4B6C-9139-4624DE6CE27F.2;385;1;131;0;1;2
  841;C;DEF520AD-F883-442B-953E-CD588FE09BE3.2;385;1;130;0;1;2
  842;C;4D4EB4D9-6F64-451D-BCE2-258843AFFBF3.1;386;0;129;0;1;2
  843;C;E117C92A-646C-46A4-8DD6-FAB9CEBA5DE8.2;386;1;152;0;1;2
  844;C;7205A6AC-E93A-4212-B109-42DBCB775FD9.1;387;0;197;0;1;2
  845;C;DEF520AD-F883-442B-953E-CD588FE09BE3.1;387;0;130;0;1;2
  846;C;A5811127-8046-4B6C-9139-4624DE6CE27F.1;388;0;131;0;1;2
  847;C;06EFFBFF-94DB-4498-9D7C-4AA8673BE2F9.2;389;1;198;0;1;2
  848;C;9149FE32-AB6C-4E31-89FF-98533AF0E608.1;389;0;132;0;1;2
  849;C;298484EA-3191-4620-9C08-3B37038F9872.2;390;1;133;0;1;2
  850;C;298484EA-3191-4620-9C08-3B37038F9872.1;391;0;133;0;1;2
  851;C;5C60C558-A0A3-45B4-A9D2-37B0C3176B4E.1;392;0;156;0;1;2
  852;C;F9556EF1-5EBD-4522-9936-D608069967DE.1;392;0;202;0;1;2
  853;C;AF47E2F5-2215-47D7-ADFD-907F0C34D0F1.2;393;1;134;0;1;2
  854;C;AF47E2F5-2215-47D7-ADFD-907F0C34D0F1.1;394;0;134;0;1;2
  855;C;3AB9D7D0-FD30-495A-8F11-44431F49E98E.1;395;0;155;0;1;2
  856;C;BEEE05FB-FE63-49DB-86B3-C249A6835A94.1;395;0;204;0;1;2
  857;C;3B296D93-ED7E-49E1-B213-C6894CA9DFF6.1;396;0;169;0;1;2
  858;C;7741874D-4120-409A-B829-EDDF1FDE740E.1;396;0;221;0;1;2
  859;C;31872719-B66C-462F-B45E-F0BDC624D367.1;397;0;170;0;1;2
  860;C;7D60C2F1-D55A-40A1-8EB6-9E8FAD6B594E.1;397;0;192;0;1;2
  1333;C;Cub_1332_0;1331;0;1332;0;1;2
  1334;C;Cub_1332_1;1329;1;1332;0;1;2
  1342;C;Cub_1341_0;325;0;1341;0;1;2
  1343;C;Cub_1341_1;1340;1;1341;0;1;2
  1346;C;Cub_1345_0;366;0;1345;0;1;2
  1347;C;Cub_1345_1;1344;1;1345;0;1;2
  1350;C;Cub_1349_0;369;0;1349;0;1;2
  1351;C;Cub_1349_1;1348;1;1349;0;1;2
  1360;C;Cub_Landsnet;1358;0;1359;0;1;2
  1366;C;Cub_S1_HV;1358;0;1365;0;1;2
  1370;C;Cub_S2_HV;1358;0;1369;0;1;2
  1373;C;Cub_S2_T;1372;2;1369;0;1;2
  1376;C;Cub_1375_0;1374;0;1375;0;1;2
  1377;C;Cub_1375_1;1362;1;1375;0;1;2
  1379;C;Cub_1378_0;1374;0;1378;0;1;2
  1380;C;Cub_1378_1;1363;1;1378;0;1;2
  1383;C;Cub_1382_0;1381;0;1382;0;1;2
  1384;C;Cub_1382_1;1362;1;1382;0;1;2
  1387;C;Cub_1386_0;1385;0;1386;0;1;2
  1388;C;Cub_1386_1;1362;1;1386;0;1;2
  1390;C;Cub_1389_0;1385;0;1389;0;1;2
  1391;C;Cub_1389_1;1363;1;1389;0;1;2
  1394;C;Cub_1393_0;1392;0;1393;0;1;2
  1395;C;Cub_1393_1;1362;1;1393;0;1;2
  1397;C;Cub_1396_0;1392;0;1396;0;1;2
  1398;C;Cub_1396_1;1363;1;1396;0;1;2
  1401;C;Cub_1400_0;1399;0;1400;0;1;2
  1402;C;Cub_1400_1;1362;1;1400;0;1;2
  1404;C;Cub_1403_0;1399;0;1403;0;1;2
  1405;C;Cub_1403_1;1363;1;1403;0;1;2
  1408;C;Cub_1407_0;1406;0;1407;0;1;2
  1409;C;Cub_1407_1;1362;1;1407;0;1;2
  1411;C;Cub_1410_0;1406;0;1410;0;1;2
  1412;C;Cub_1410_1;1363;1;1410;0;1;2
  1415;C;Cub_1414_0;1413;0;1414;0;1;2
  1416;C;Cub_1414_1;1362;1;1414;0;1;2
  1418;C;Cub_1417_0;1413;0;1417;0;1;2
  1419;C;Cub_1417_1;1363;1;1417;0;1;2
  1422;C;Cub_1421_0;1420;0;1421;0;1;2
  1423;C;Cub_1421_1;1362;1;1421;0;1;2
  1425;C;Cub_1424_0;1420;0;1424;0;1;2
  1426;C;Cub_1424_1;1363;1;1424;0;1;2
  1429;C;Cub_1428_0;1427;0;1428;0;1;2
  1430;C;Cub_1428_1;1362;1;1428;0;1;2
  1432;C;Cub_1431_0;1427;0;1431;0;1;2
  1433;C;Cub_1431_1;1363;1;1431;0;1;2
  1436;C;Cub_1435_0;1434;0;1435;0;1;2
  1437;C;Cub_1435_1;1362;1;1435;0;1;2
  1439;C;Cub_1438_0;1434;0;1438;0;1;2
  1440;C;Cub_1438_1;1363;1;1438;0;1;2
  1443;C;Cub_1442_0;1441;0;1442;0;1;2
  1444;C;Cub_1442_1;1362;1;1442;0;1;2
  1446;C;Cub_1445_0;1441;0;1445;0;1;2
  1447;C;Cub_1445_1;1363;1;1445;0;1;2
  1449;C;Cub_1448_0;1362;0;1448;0;1;2
  1450;C;Cub_1448_1;1363;1;1448;0;1;2
  1453;C;Cub_1452_0;1451;0;1452;0;1;2
  1454;C;Cub_1452_1;1362;1;1452;0;1;2
  1456;C;Cub_1455_0;1451;0;1455;0;1;2
  1457;C;Cub_1455_1;1363;1;1455;0;1;2
  1460;C;Cub_1459_0;1458;0;1459;0;1;2
  1461;C;Cub_1459_1;1362;1;1459;0;1;2
  1463;C;Cub_1462_0;1458;0;1462;0;1;2
  1464;C;Cub_1462_1;1363;1;1462;0;1;2
  1467;C;Cub_1466_0;1465;0;1466;0;1;2
  1468;C;Cub_1466_1;1362;1;1466;0;1;2
  1470;C;Cub_1469_0;1465;0;1469;0;1;2
  1471;C;Cub_1469_1;1363;1;1469;0;1;2
  1474;C;Cub_1473_0;1472;0;1473;0;1;2
  1475;C;Cub_1473_1;1362;1;1473;0;1;2
  1477;C;Cub_1476_0;1472;0;1476;0;1;2
  1478;C;Cub_1476_1;1363;1;1476;0;1;2
  1481;C;Cub_1480_0;1479;0;1480;0;1;2
  1482;C;Cub_1480_1;1362;1;1480;0;1;2
  1484;C;Cub_1483_0;1479;0;1483;0;1;2
  1485;C;Cub_1483_1;1363;1;1483;0;1;2
  1488;C;Cub_1487_0;1486;0;1487;0;1;2
  1489;C;Cub_1487_1;1362;1;1487;0;1;2
  1491;C;Cub_1490_0;1486;0;1490;0;1;2
  1492;C;Cub_1490_1;1363;1;1490;0;1;2
  1495;C;Cub_1494_0;1493;0;1494;0;1;2
  1496;C;Cub_1494_1;1362;1;1494;0;1;2
  1498;C;Cub_1497_0;1493;0;1497;0;1;2
  1499;C;Cub_1497_1;1363;1;1497;0;1;2
  1502;C;Cub_1501_0;1500;0;1501;0;1;2
  1503;C;Cub_1501_1;1362;1;1501;0;1;2
  1505;C;Cub_1504_0;1500;0;1504;0;1;2
  1506;C;Cub_1504_1;1363;1;1504;0;1;2
  1509;C;Cub_1508_0;1507;0;1508;0;1;2
  1510;C;Cub_1508_1;1362;1;1508;0;1;2
  1512;C;Cub_1511_0;1507;0;1511;0;1;2
  1513;C;Cub_1511_1;1363;1;1511;0;1;2
  1516;C;Cub_1515_0;1514;0;1515;0;1;2
  1517;C;Cub_1515_1;1362;1;1515;0;1;2
  1519;C;Cub_1518_0;1514;0;1518;0;1;2
  1520;C;Cub_1518_1;1363;1;1518;0;1;2
  1523;C;Cub_1522_0;1521;0;1522;0;1;2
  1524;C;Cub_1522_1;1363;1;1522;0;1;2
  1525;C;Cub_S1_LV;1472;1;1365;0;1;2
  1527;C;Cub_S2_LV;1413;1;1369;0;1;2
  1625;C;Cub_1624_0;1623;0;1624;0;1;2
  1626;C;Cub_1624_1;1534;1;1624;0;1;2
  1629;C;Cub_1628_0;1392;0;1628;0;1;2
  1631;C;Cub_1628_1;1627;1;1628;0;1;2
  1634;C;Cub_1633_0;1627;0;1633;0;1;2
  1635;C;Cub_1633_1;1632;1;1633;0;1;2
  1638;C;Cub_1637_0;1632;0;1637;0;1;2
  1639;C;Cub_1637_1;1636;1;1637;0;1;2
  1642;C;Cub_1641_0;1636;0;1641;0;1;2
  1643;C;Cub_1641_1;1640;1;1641;0;1;2
  1646;C;Cub_1645_0;1640;0;1645;0;1;2
  1647;C;Cub_1645_1;1644;1;1645;0;1;2
  1650;C;Cub_1649_0;1644;0;1649;0;1;2
  1651;C;Cub_1649_1;1648;1;1649;0;1;2
  1653;C;Cub_1652_0;1648;0;1652;0;1;2
  1654;C;Cub_1652_1;1623;1;1652;0;1;2
  1659;C;Cub_1658_0;1500;0;1658;0;1;2
  1661;C;Cub_1658_1;1657;1;1658;0;1;2
  1664;C;Cub_1663_0;1657;0;1663;0;1;2
  1665;C;Cub_1663_1;1662;1;1663;0;1;2
  1668;C;Cub_1667_0;1662;0;1667;0;1;2
  1669;C;Cub_1667_1;1666;1;1667;0;1;2
  1672;C;Cub_1671_0;1666;0;1671;0;1;2
  1673;C;Cub_1671_1;1670;1;1671;0;1;2
  1677;C;Cub_1676_0;1670;0;1676;0;1;2
  1678;C;Cub_1676_1;1674;1;1676;0;1;2
  1681;C;Cub_1680_0;1674;0;1680;0;1;2
  1682;C;Cub_1680_1;1679;1;1680;0;1;2
  1684;C;Cub_1683_0;1679;0;1683;0;1;2
  1685;C;Cub_1683_1;1656;1;1683;0;1;2
  1690;C;Cub_1689_0;1688;0;1689;0;1;2
  1691;C;Cub_1689_1;1543;1;1689;0;1;2
  1694;C;Cub_1693_0;1451;0;1693;0;1;2
  1696;C;Cub_1693_1;1692;1;1693;0;1;2
  1699;C;Cub_1698_0;1692;0;1698;0;1;2
  1700;C;Cub_1698_1;1697;1;1698;0;1;2
  1703;C;Cub_1702_0;1697;0;1702;0;1;2
  1704;C;Cub_1702_1;1701;1;1702;0;1;2
  1707;C;Cub_1706_0;1701;0;1706;0;1;2
  1708;C;Cub_1706_1;1705;1;1706;0;1;2
  1710;C;Cub_1709_0;1705;0;1709;0;1;2
  1711;C;Cub_1709_1;1688;1;1709;0;1;2
  1716;C;Cub_1715_0;1714;0;1715;0;1;2
  1717;C;Cub_1715_1;1558;1;1715;0;1;2
  1720;C;Cub_1719_0;1514;0;1719;0;1;2
  1722;C;Cub_1719_1;1718;1;1719;0;1;2
  1725;C;Cub_1724_0;1718;0;1724;0;1;2
  1726;C;Cub_1724_1;1723;1;1724;0;1;2
  1730;C;Cub_1729_0;1723;0;1729;0;1;2
  1731;C;Cub_1729_1;1727;1;1729;0;1;2
  1734;C;Cub_1733_0;1727;0;1733;0;1;2
  1735;C;Cub_1733_1;1732;1;1733;0;1;2
  1737;C;Cub_1736_0;1732;0;1736;0;1;2
  1738;C;Cub_1736_1;1714;1;1736;0;1;2
  1743;C;Cub_1742_0;1741;0;1742;0;1;2
  1744;C;Cub_1742_1;1585;1;1742;0;1;2
  1747;C;Cub_1746_0;1420;0;1746;0;1;2
  1749;C;Cub_1746_1;1745;1;1746;0;1;2
  1752;C;Cub_1751_0;1745;0;1751;0;1;2
  1753;C;Cub_1751_1;1750;1;1751;0;1;2
  1756;C;Cub_1755_0;1750;0;1755;0;1;2
  1757;C;Cub_1755_1;1754;1;1755;0;1;2
  1759;C;Cub_1758_0;1754;0;1758;0;1;2
  1760;C;Cub_1758_1;1741;1;1758;0;1;2
  1765;C;Cub_1764_0;1763;0;1764;0;1;2
  1766;C;Cub_1764_1;1597;1;1764;0;1;2
  1769;C;Cub_1768_0;1441;0;1768;0;1;2
  1771;C;Cub_1768_1;1767;1;1768;0;1;2
  1774;C;Cub_1773_0;1767;0;1773;0;1;2
  1775;C;Cub_1773_1;1772;1;1773;0;1;2
  1777;C;Cub_1776_0;1772;0;1776;0;1;2
  1778;C;Cub_1776_1;1763;1;1776;0;1;2
  1783;C;Cub_1782_0;1781;0;1782;0;1;2
  1784;C;Cub_1782_1;1348;1;1782;0;1;2
  1788;C;Cub_1787_0;1786;0;1787;0;1;2
  1789;C;Cub_1787_1;1534;1;1787;0;1;2
  1791;C;Cub_1790_0;1781;0;1790;0;1;2
  1793;C;Cub_1790_1;1786;1;1790;0;1;2
  1798;C;Cub_1797_0;1796;0;1797;0;1;2
  1799;C;Cub_1797_1;1348;1;1797;0;1;2
  1803;C;Cub_1802_0;1801;0;1802;0;1;2
  1804;C;Cub_1802_1;1573;1;1802;0;1;2
  1807;C;Cub_1806_0;1796;0;1806;0;1;2
  1809;C;Cub_1806_1;1805;1;1806;0;1;2
  1812;C;Cub_1811_0;1805;0;1811;0;1;2
  1813;C;Cub_1811_1;1810;1;1811;0;1;2
  1815;C;Cub_1814_0;1810;0;1814;0;1;2
  1816;C;Cub_1814_1;1801;1;1814;0;1;2
  1821;C;Cub_1820_0;1819;0;1820;0;1;2
  1822;C;Cub_1820_1;1534;1;1820;0;1;2
  1826;C;Cub_1825_0;1824;0;1825;0;1;2
  1827;C;Cub_1825_1;1558;1;1825;0;1;2
  1829;C;Cub_1828_0;1819;0;1828;0;1;2
  1831;C;Cub_1828_1;1824;1;1828;0;1;2
  1836;C;Cub_1835_0;1834;0;1835;0;1;2
  1837;C;Cub_1835_1;1534;1;1835;0;1;2
  1841;C;Cub_1840_0;1839;0;1840;0;1;2
  1842;C;Cub_1840_1;1570;1;1840;0;1;2
  1844;C;Cub_1843_0;1834;0;1843;0;1;2
  1846;C;Cub_1843_1;1839;1;1843;0;1;2
  1851;C;Cub_1850_0;1849;0;1850;0;1;2
  1852;C;Cub_1850_1;1537;1;1850;0;1;2
  1855;C;Cub_1854_0;311;0;1854;0;1;2
  1857;C;Cub_1854_1;1853;1;1854;0;1;2
  1859;C;Cub_1858_0;1853;0;1858;0;1;2
  1860;C;Cub_1858_1;1849;1;1858;0;1;2
  1865;C;Cub_1864_0;1863;0;1864;0;1;2
  1866;C;Cub_1864_1;1537;1;1864;0;1;2
  1870;C;Cub_1869_0;1868;0;1869;0;1;2
  1871;C;Cub_1869_1;1344;1;1869;0;1;2
  1874;C;Cub_1873_0;1863;0;1873;0;1;2
  1876;C;Cub_1873_1;1872;1;1873;0;1;2
  1879;C;Cub_1878_0;1872;0;1878;0;1;2
  1880;C;Cub_1878_1;1877;1;1878;0;1;2
  1883;C;Cub_1882_0;1877;0;1882;0;1;2
  1884;C;Cub_1882_1;1881;1;1882;0;1;2
  1886;C;Cub_1885_0;1881;0;1885;0;1;2
  1887;C;Cub_1885_1;1868;1;1885;0;1;2
  1892;C;Cub_1891_0;1890;0;1891;0;1;2
  1893;C;Cub_1891_1;1537;1;1891;0;1;2
  1897;C;Cub_1896_0;1895;0;1896;0;1;2
  1898;C;Cub_1896_1;1546;1;1896;0;1;2
  1900;C;Cub_1899_0;1890;0;1899;0;1;2
  1902;C;Cub_1899_1;1895;1;1899;0;1;2
  1907;C;Cub_1906_0;1905;0;1906;0;1;2
  1908;C;Cub_1906_1;1540;1;1906;0;1;2
  1912;C;Cub_1911_0;1910;0;1911;0;1;2
  1913;C;Cub_1911_1;1344;1;1911;0;1;2
  1916;C;Cub_1915_0;1905;0;1915;0;1;2
  1918;C;Cub_1915_1;1914;1;1915;0;1;2
  1920;C;Cub_1919_0;1914;0;1919;0;1;2
  1921;C;Cub_1919_1;1910;1;1919;0;1;2
  1926;C;Cub_1925_0;1924;0;1925;0;1;2
  1927;C;Cub_1925_1;1540;1;1925;0;1;2
  1931;C;Cub_1930_0;1929;0;1930;0;1;2
  1932;C;Cub_1930_1;1338;1;1930;0;1;2
  1934;C;Cub_1933_0;1924;0;1933;0;1;2
  1936;C;Cub_1933_1;1929;1;1933;0;1;2
  1941;C;Cub_1940_0;1939;0;1940;0;1;2
  1942;C;Cub_1940_1;1340;1;1940;0;1;2
  1946;C;Cub_1945_0;1944;0;1945;0;1;2
  1947;C;Cub_1945_1;1573;1;1945;0;1;2
  1950;C;Cub_1949_0;1939;0;1949;0;1;2
  1952;C;Cub_1949_1;1948;1;1949;0;1;2
  1955;C;Cub_1954_0;1948;0;1954;0;1;2
  1956;C;Cub_1954_1;1953;1;1954;0;1;2
  1958;C;Cub_1957_0;1953;0;1957;0;1;2
  1959;C;Cub_1957_1;1944;1;1957;0;1;2
  1964;C;Cub_1963_0;1962;0;1963;0;1;2
  1965;C;Cub_1963_1;1561;1;1963;0;1;2
  1968;C;Cub_1967_0;1688;0;1967;0;1;2
  1970;C;Cub_1967_1;1966;1;1967;0;1;2
  1973;C;Cub_1972_0;1966;0;1972;0;1;2
  1974;C;Cub_1972_1;1971;1;1972;0;1;2
  1977;C;Cub_1976_0;1971;0;1976;0;1;2
  1978;C;Cub_1976_1;1975;1;1976;0;1;2
  1981;C;Cub_1980_0;1975;0;1980;0;1;2
  1982;C;Cub_1980_1;1979;1;1980;0;1;2
  1985;C;Cub_1984_0;1979;0;1984;0;1;2
  1986;C;Cub_1984_1;1983;1;1984;0;1;2
  1988;C;Cub_1987_0;1983;0;1987;0;1;2
  1989;C;Cub_1987_1;1962;1;1987;0;1;2
  1994;C;Cub_1993_0;1992;0;1993;0;1;2
  1995;C;Cub_1993_1;1344;1;1993;0;1;2
  1999;C;Cub_1998_0;1997;0;1998;0;1;2
  2000;C;Cub_1998_1;1546;1;1998;0;1;2
  2003;C;Cub_2002_0;1992;0;2002;0;1;2
  2005;C;Cub_2002_1;2001;1;2002;0;1;2
  2008;C;Cub_2007_0;2001;0;2007;0;1;2
  2009;C;Cub_2007_1;2006;1;2007;0;1;2
  2012;C;Cub_2011_0;2006;0;2011;0;1;2
  2013;C;Cub_2011_1;2010;1;2011;0;1;2
  2016;C;Cub_2015_0;2010;0;2015;0;1;2
  2017;C;Cub_2015_1;2014;1;2015;0;1;2
  2019;C;Cub_2018_0;2014;0;2018;0;1;2
  2020;C;Cub_2018_1;1997;1;2018;0;1;2
  2025;C;Cub_2024_0;2023;0;2024;0;1;2
  2026;C;Cub_2024_1;1549;1;2024;0;1;2
  2030;C;Cub_2029_0;2028;0;2029;0;1;2
  2031;C;Cub_2029_1;1588;1;2029;0;1;2
  2034;C;Cub_2033_0;2023;0;2033;0;1;2
  2036;C;Cub_2033_1;2032;1;2033;0;1;2
  2040;C;Cub_2039_0;2032;0;2039;0;1;2
  2041;C;Cub_2039_1;2037;1;2039;0;1;2
  2043;C;Cub_2042_0;2037;0;2042;0;1;2
  2044;C;Cub_2042_1;2028;1;2042;0;1;2
  2049;C;Cub_2048_0;2047;0;2048;0;1;2
  2050;C;Cub_2048_1;1552;1;2048;0;1;2
  2054;C;Cub_2053_0;2052;0;2053;0;1;2
  2055;C;Cub_2053_1;1555;1;2053;0;1;2
  2058;C;Cub_2057_0;2047;0;2057;0;1;2
  2060;C;Cub_2057_1;2056;1;2057;0;1;2
  2063;C;Cub_2062_0;2056;0;2062;0;1;2
  2064;C;Cub_2062_1;2052;1;2062;0;1;2
  2069;C;Cub_2068_0;2067;0;2068;0;1;2
  2070;C;Cub_2068_1;1552;1;2068;0;1;2
  2074;C;Cub_2073_0;2072;0;2073;0;1;2
  2075;C;Cub_2073_1;1588;1;2073;0;1;2
  2078;C;Cub_2077_0;2067;0;2077;0;1;2
  2080;C;Cub_2077_1;2076;1;2077;0;1;2
  2083;C;Cub_2082_0;2076;0;2082;0;1;2
  2084;C;Cub_2082_1;2081;1;2082;0;1;2
  2086;C;Cub_2085_0;2081;0;2085;0;1;2
  2087;C;Cub_2085_1;2072;1;2085;0;1;2
  2092;C;Cub_2091_0;2090;0;2091;0;1;2
  2093;C;Cub_2091_1;1555;1;2091;0;1;2
  2097;C;Cub_2096_0;2095;0;2096;0;1;2
  2098;C;Cub_2096_1;1564;1;2096;0;1;2
  2101;C;Cub_2100_0;2090;0;2100;0;1;2
  2103;C;Cub_2100_1;2099;1;2100;0;1;2
  2106;C;Cub_2105_0;2099;0;2105;0;1;2
  2107;C;Cub_2105_1;2104;1;2105;0;1;2
  2110;C;Cub_2109_0;2104;0;2109;0;1;2
  2111;C;Cub_2109_1;2108;1;2109;0;1;2
  2114;C;Cub_2113_0;2108;0;2113;0;1;2
  2115;C;Cub_2113_1;2112;1;2113;0;1;2
  2117;C;Cub_2116_0;2112;0;2116;0;1;2
  2118;C;Cub_2116_1;2095;1;2116;0;1;2
  2123;C;Cub_2122_0;2121;0;2122;0;1;2
  2124;C;Cub_2122_1;1549;1;2122;0;1;2
  2128;C;Cub_2127_0;2126;0;2127;0;1;2
  2129;C;Cub_2127_1;1615;1;2127;0;1;2
  2132;C;Cub_2131_0;2121;0;2131;0;1;2
  2134;C;Cub_2131_1;2130;1;2131;0;1;2
  2137;C;Cub_2136_0;2130;0;2136;0;1;2
  2138;C;Cub_2136_1;2135;1;2136;0;1;2
  2140;C;Cub_2139_0;2135;0;2139;0;1;2
  2141;C;Cub_2139_1;2126;1;2139;0;1;2
  2146;C;Cub_2145_0;2144;0;2145;0;1;2
  2147;C;Cub_2145_1;1564;1;2145;0;1;2
  2151;C;Cub_2150_0;2149;0;2150;0;1;2
  2152;C;Cub_2150_1;1576;1;2150;0;1;2
  2155;C;Cub_2154_0;2144;0;2154;0;1;2
  2157;C;Cub_2154_1;2153;1;2154;0;1;2
  2160;C;Cub_2159_0;2153;0;2159;0;1;2
  2161;C;Cub_2159_1;2158;1;2159;0;1;2
  2163;C;Cub_2162_0;2158;0;2162;0;1;2
  2164;C;Cub_2162_1;2149;1;2162;0;1;2
  2169;C;Cub_2168_0;2167;0;2168;0;1;2
  2170;C;Cub_2168_1;1337;1;2168;0;1;2
  2174;C;Cub_2173_0;2172;0;2173;0;1;2
  2175;C;Cub_2173_1;1567;1;2173;0;1;2
  2178;C;Cub_2177_0;2167;0;2177;0;1;2
  2180;C;Cub_2177_1;2176;1;2177;0;1;2
  2183;C;Cub_2182_0;2176;0;2182;0;1;2
  2184;C;Cub_2182_1;2181;1;2182;0;1;2
  2187;C;Cub_2186_0;2181;0;2186;0;1;2
  2188;C;Cub_2186_1;2185;1;2186;0;1;2
  2191;C;Cub_2190_0;2185;0;2190;0;1;2
  2192;C;Cub_2190_1;2189;1;2190;0;1;2
  2194;C;Cub_2193_0;2189;0;2193;0;1;2
  2195;C;Cub_2193_1;2172;1;2193;0;1;2
  2200;C;Cub_2199_0;2198;0;2199;0;1;2
  2201;C;Cub_2199_1;1337;1;2199;0;1;2
  2205;C;Cub_2204_0;2203;0;2204;0;1;2
  2206;C;Cub_2204_1;1594;1;2204;0;1;2
  2208;C;Cub_2207_0;2198;0;2207;0;1;2
  2210;C;Cub_2207_1;2203;1;2207;0;1;2
  2215;C;Cub_2214_0;2213;0;2214;0;1;2
  2216;C;Cub_2214_1;1567;1;2214;0;1;2
  2220;C;Cub_2219_0;2218;0;2219;0;1;2
  2221;C;Cub_2219_1;1579;1;2219;0;1;2
  2223;C;Cub_2222_0;2213;0;2222;0;1;2
  2225;C;Cub_2222_1;2218;1;2222;0;1;2
  2230;C;Cub_2229_0;2228;0;2229;0;1;2
  2231;C;Cub_2229_1;1576;1;2229;0;1;2
  2235;C;Cub_2234_0;2233;0;2234;0;1;2
  2236;C;Cub_2234_1;1582;1;2234;0;1;2
  2240;C;Cub_2239_0;2228;0;2239;0;1;2
  2242;C;Cub_2239_1;2237;1;2239;0;1;2
  2245;C;Cub_2244_0;2237;0;2244;0;1;2
  2246;C;Cub_2244_1;2243;1;2244;0;1;2
  2249;C;Cub_2248_0;2243;0;2248;0;1;2
  2250;C;Cub_2248_1;2247;1;2248;0;1;2
  2252;C;Cub_2251_0;2247;0;2251;0;1;2
  2253;C;Cub_2251_1;2233;1;2251;0;1;2
  2258;C;Cub_2257_0;2256;0;2257;0;1;2
  2259;C;Cub_2257_1;1576;1;2257;0;1;2
  2263;C;Cub_2262_0;2261;0;2262;0;1;2
  2264;C;Cub_2262_1;1591;1;2262;0;1;2
  2267;C;Cub_2266_0;2256;0;2266;0;1;2
  2269;C;Cub_2266_1;2265;1;2266;0;1;2
  2272;C;Cub_2271_0;2265;0;2271;0;1;2
  2273;C;Cub_2271_1;2270;1;2271;0;1;2
  2275;C;Cub_2274_0;2270;0;2274;0;1;2
  2276;C;Cub_2274_1;2261;1;2274;0;1;2
  2281;C;Cub_2280_0;2279;0;2280;0;1;2
  2282;C;Cub_2280_1;1585;1;2280;0;1;2
  2286;C;Cub_2285_0;2284;0;2285;0;1;2
  2287;C;Cub_2285_1;1609;1;2285;0;1;2
  2290;C;Cub_2289_0;2279;0;2289;0;1;2
  2292;C;Cub_2289_1;2288;1;2289;0;1;2
  2295;C;Cub_2294_0;2288;0;2294;0;1;2
  2296;C;Cub_2294_1;2293;1;2294;0;1;2
  2298;C;Cub_2297_0;2293;0;2297;0;1;2
  2299;C;Cub_2297_1;2284;1;2297;0;1;2
  2304;C;Cub_2303_0;2302;0;2303;0;1;2
  2305;C;Cub_2303_1;1591;1;2303;0;1;2
  2309;C;Cub_2308_0;2307;0;2308;0;1;2
  2310;C;Cub_2308_1;1603;1;2308;0;1;2
  2313;C;Cub_2312_0;2302;0;2312;0;1;2
  2315;C;Cub_2312_1;2311;1;2312;0;1;2
  2317;C;Cub_2316_0;2311;0;2316;0;1;2
  2318;C;Cub_2316_1;2307;1;2316;0;1;2
  2323;C;Cub_2322_0;2321;0;2322;0;1;2
  2324;C;Cub_2322_1;1594;1;2322;0;1;2
  2328;C;Cub_2327_0;2326;0;2327;0;1;2
  2329;C;Cub_2327_1;1618;1;2327;0;1;2
  2331;C;Cub_2330_0;2321;0;2330;0;1;2
  2333;C;Cub_2330_1;2326;1;2330;0;1;2
  2338;C;Cub_2337_0;2336;0;2337;0;1;2
  2339;C;Cub_2337_1;1594;1;2337;0;1;2
  2343;C;Cub_2342_0;2341;0;2342;0;1;2
  2344;C;Cub_2342_1;1597;1;2342;0;1;2
  2347;C;Cub_2346_0;2336;0;2346;0;1;2
  2349;C;Cub_2346_1;2345;1;2346;0;1;2
  2352;C;Cub_2351_0;2345;0;2351;0;1;2
  2353;C;Cub_2351_1;2350;1;2351;0;1;2
  2356;C;Cub_2355_0;2350;0;2355;0;1;2
  2357;C;Cub_2355_1;2354;1;2355;0;1;2
  2360;C;Cub_2359_0;2354;0;2359;0;1;2
  2361;C;Cub_2359_1;2358;1;2359;0;1;2
  2363;C;Cub_2362_0;2358;0;2362;0;1;2
  2364;C;Cub_2362_1;2341;1;2362;0;1;2
  2369;C;Cub_2368_0;2367;0;2368;0;1;2
  2370;C;Cub_2368_1;1600;1;2368;0;1;2
  2374;C;Cub_2373_0;2372;0;2373;0;1;2
  2375;C;Cub_2373_1;1606;1;2373;0;1;2
  2377;C;Cub_2376_0;2367;0;2376;0;1;2
  2379;C;Cub_2376_1;2372;1;2376;0;1;2
  2384;C;Cub_2383_0;2382;0;2383;0;1;2
  2385;C;Cub_2383_1;1603;1;2383;0;1;2
  2389;C;Cub_2388_0;2387;0;2388;0;1;2
  2390;C;Cub_2388_1;1612;1;2388;0;1;2
  2393;C;Cub_2392_0;2382;0;2392;0;1;2
  2395;C;Cub_2392_1;2391;1;2392;0;1;2
  2397;C;Cub_2396_0;2391;0;2396;0;1;2
  2398;C;Cub_2396_1;2387;1;2396;0;1;2
  2403;C;Cub_2402_0;2401;0;2402;0;1;2
  2404;C;Cub_2402_1;1609;1;2402;0;1;2
  2408;C;Cub_2407_0;2406;0;2407;0;1;2
  2409;C;Cub_2407_1;1612;1;2407;0;1;2
  2411;C;Cub_2410_0;2401;0;2410;0;1;2
  2413;C;Cub_2410_1;2406;1;2410;0;1;2
  2418;C;Cub_2417_0;2416;0;2417;0;1;2
  2419;C;Cub_2417_1;1561;1;2417;0;1;2
  2423;C;Cub_2422_0;2421;0;2422;0;1;2
  2424;C;Cub_2422_1;1615;1;2422;0;1;2
  2427;C;Cub_2426_0;2416;0;2426;0;1;2
  2429;C;Cub_2426_1;2425;1;2426;0;1;2
  2431;C;Cub_2430_0;2425;0;2430;0;1;2
  2432;C;Cub_2430_1;2421;1;2430;0;1;2
  2437;C;Cub_2436_0;2435;0;2436;0;1;2
  2438;C;Cub_2436_1;1618;1;2436;0;1;2
  2442;C;Cub_2441_0;2440;0;2441;0;1;2
  2443;C;Cub_2441_1;1621;1;2441;0;1;2
  2446;C;Cub_2445_0;2435;0;2445;0;1;2
  2448;C;Cub_2445_1;2444;1;2445;0;1;2
  2451;C;Cub_2450_0;2444;0;2450;0;1;2
  2452;C;Cub_2450_1;2449;1;2450;0;1;2
  2455;C;Cub_2454_0;2449;0;2454;0;1;2
  2456;C;Cub_2454_1;2453;1;2454;0;1;2
  2458;C;Cub_2457_0;2453;0;2457;0;1;2
  2459;C;Cub_2457_1;2440;1;2457;0;1;2
  2464;C;Cub_2463_0;2462;0;2463;0;1;2
  2465;C;Cub_2463_1;1531;1;2463;0;1;2
  2469;C;Cub_2468_0;2467;0;2468;0;1;2
  2470;C;Cub_2468_1;1570;1;2468;0;1;2
  2473;C;Cub_2472_0;2462;0;2472;0;1;2
  2475;C;Cub_2472_1;2471;1;2472;0;1;2
  2477;C;Cub_2476_0;2471;0;2476;0;1;2
  2478;C;Cub_2476_1;2467;1;2476;0;1;2
  2483;C;Cub_2482_0;2481;0;2482;0;1;2
  2484;C;Cub_2482_1;1348;1;2482;0;1;2
  2488;C;Cub_2487_0;2486;0;2487;0;1;2
  2489;C;Cub_2487_1;1531;1;2487;0;1;2
  2492;C;Cub_2491_0;2481;0;2491;0;1;2
  2494;C;Cub_2491_1;2490;1;2491;0;1;2
  2496;C;Cub_2495_0;2490;0;2495;0;1;2
  2497;C;Cub_2495_1;2486;1;2495;0;1;2
  2502;C;Cub_2501_0;2500;0;2501;0;1;2
  2503;C;Cub_2501_1;1600;1;2501;0;1;2
  2507;C;Cub_D1025_S-11-01_HV;1552;0;2506;0;1;2
  2509;C;Cub_D1025_S-11-01_LV;2504;1;2506;0;1;2
  2511;C;Cub_Load_D1025_S-11-01;2504;0;2510;0;1;2
  2515;C;Cub_D1001_S-11-01_HV;1335;0;2514;0;1;2
  2517;C;Cub_D1001_S-11-01_LV;2512;1;2514;0;1;2
  2519;C;Cub_Load_D1001_S-11-01;2512;0;2518;0;1;2
  2523;C;Cub_D1002_S-11-01_HV;373;0;2522;0;1;2
  2525;C;Cub_D1002_S-11-01_LV;2520;1;2522;0;1;2
  2527;C;Cub_Load_D1002_S-11-01;2520;0;2526;0;1;2
  2530;C;Cub_D1003_S-11-01_HV;1348;0;2529;0;1;2
  2532;C;Cub_D1003_S-11-01_LV;2528;1;2529;0;1;2
  2534;C;Cub_Load_D1003_S-11-01;2528;0;2533;0;1;2
  2538;C;Cub_D1004_S-11-01_HV;1531;0;2537;0;1;2
  2540;C;Cub_D1004_S-11-01_LV;2535;1;2537;0;1;2
  2542;C;Cub_Load_D1004_S-11-01;2535;0;2541;0;1;2
  2545;C;Cub_D1005_S-11-01_HV;1534;0;2544;0;1;2
  2547;C;Cub_D1005_S-11-01_LV;2543;1;2544;0;1;2
  2549;C;Cub_Load_D1005_S-11-01;2543;0;2548;0;1;2
  2553;C;Cub_D1005_S-11-02_HV;1534;0;2552;0;1;2
  2555;C;Cub_D1005_S-11-02_LV;2550;1;2552;0;1;2
  2557;C;Cub_Load_D1005_S-11-02;2550;0;2556;0;1;2
  2560;C;Cub_D1005_S-11-03_HV;1534;0;2559;0;1;2
  2562;C;Cub_D1005_S-11-03_LV;2558;1;2559;0;1;2
  2564;C;Cub_Load_D1005_S-11-03;2558;0;2563;0;1;2
  2567;C;Cub_D1008_S-11-01_HV;385;0;2566;0;1;2
  2569;C;Cub_D1008_S-11-01_LV;2565;1;2566;0;1;2
  2571;C;Cub_Load_D1008_S-11-01;2565;0;2570;0;1;2
  2574;C;Cub_D1009_S-11-01_HV;347;0;2573;0;1;2
  2576;C;Cub_D1009_S-11-01_LV;2572;1;2573;0;1;2
  2578;C;Cub_Load_D1009_S-11-01;2572;0;2577;0;1;2
  2581;C;Cub_D1011_S-11-01_HV;393;0;2580;0;1;2
  2583;C;Cub_D1011_S-11-01_LV;2579;1;2580;0;1;2
  2585;C;Cub_Load_D1011_S-11-01;2579;0;2584;0;1;2
  2588;C;Cub_D1012_S-11-01_HV;314;0;2587;0;1;2
  2590;C;Cub_D1012_S-11-01_LV;2586;1;2587;0;1;2
  2592;C;Cub_Load_D1012_S-11-01;2586;0;2591;0;1;2
  2596;C;Cub_D1013_S-11-01_HV;1537;0;2595;0;1;2
  2598;C;Cub_D1013_S-11-01_LV;2593;1;2595;0;1;2
  2600;C;Cub_Load_D1013_S-11-01;2593;0;2599;0;1;2
  2603;C;Cub_D1014_S-11-01_HV;352;0;2602;0;1;2
  2605;C;Cub_D1014_S-11-01_LV;2601;1;2602;0;1;2
  2607;C;Cub_Load_D1014_S-11-01;2601;0;2606;0;1;2
  2610;C;Cub_D1015_S-11-01_HV;1540;0;2609;0;1;2
  2612;C;Cub_D1015_S-11-01_LV;2608;1;2609;0;1;2
  2614;C;Cub_Load_D1015_S-11-01;2608;0;2613;0;1;2
  2617;C;Cub_D1016_S-11-01_HV;381;0;2616;0;1;2
  2619;C;Cub_D1016_S-11-01_LV;2615;1;2616;0;1;2
  2621;C;Cub_Load_D1016_S-11-01;2615;0;2620;0;1;2
  2624;C;Cub_D1017_S-11-01_HV;390;0;2623;0;1;2
  2626;C;Cub_D1017_S-11-01_LV;2622;1;2623;0;1;2
  2628;C;Cub_Load_D1017_S-11-01;2622;0;2627;0;1;2
  2631;C;Cub_D1018_S-11-01_HV;1340;0;2630;0;1;2
  2633;C;Cub_D1018_S-11-01_LV;2629;1;2630;0;1;2
  2635;C;Cub_Load_D1018_S-11-01;2629;0;2634;0;1;2
  2638;C;Cub_D1019_S-11-01_HV;1543;0;2637;0;1;2
  2640;C;Cub_D1019_S-11-01_LV;2636;1;2637;0;1;2
  2642;C;Cub_Load_D1019_S-11-01;2636;0;2641;0;1;2
  2645;C;Cub_D1020_S-11-01_HV;1344;0;2644;0;1;2
  2647;C;Cub_D1020_S-11-01_LV;2643;1;2644;0;1;2
  2649;C;Cub_Load_D1020_S-11-01;2643;0;2648;0;1;2
  2652;C;Cub_D1021_S-11-01_HV;1546;0;2651;0;1;2
  2654;C;Cub_D1021_S-11-01_LV;2650;1;2651;0;1;2
  2656;C;Cub_Load_D1021_S-11-01;2650;0;2655;0;1;2
  2659;C;Cub_D1022_S-11-01_HV;334;0;2658;0;1;2
  2661;C;Cub_D1022_S-11-01_LV;2657;1;2658;0;1;2
  2663;C;Cub_Load_D1022_S-11-01;2657;0;2662;0;1;2
  2666;C;Cub_D1023_S-11-01_HV;1549;0;2665;0;1;2
  2668;C;Cub_D1023_S-11-01_LV;2664;1;2665;0;1;2
  2670;C;Cub_Load_D1023_S-11-01;2664;0;2669;0;1;2
  2673;C;Cub_D1026_S-11-01_HV;1336;0;2672;0;1;2
  2675;C;Cub_D1026_S-11-01_LV;2671;1;2672;0;1;2
  2677;C;Cub_Load_D1026_S-11-01;2671;0;2676;0;1;2
  2681;C;Cub_D1027_S-11-01_HV;1555;0;2680;0;1;2
  2683;C;Cub_D1027_S-11-01_LV;2678;1;2680;0;1;2
  2685;C;Cub_Load_D1027_S-11-01;2678;0;2684;0;1;2
  2688;C;Cub_D1028_S-11-01_HV;1558;0;2687;0;1;2
  2690;C;Cub_D1028_S-11-01_LV;2686;1;2687;0;1;2
  2692;C;Cub_Load_D1028_S-11-01;2686;0;2691;0;1;2
  2695;C;Cub_D1029_S-11-01_HV;1561;0;2694;0;1;2
  2697;C;Cub_D1029_S-11-01_LV;2693;1;2694;0;1;2
  2699;C;Cub_Load_D1029_S-11-01;2693;0;2698;0;1;2
  2702;C;Cub_D1030_S-11-01_HV;1564;0;2701;0;1;2
  2704;C;Cub_D1030_S-11-01_LV;2700;1;2701;0;1;2
  2706;C;Cub_Load_D1030_S-11-01;2700;0;2705;0;1;2
  2709;C;Cub_D1031_S-11-01_HV;1337;0;2708;0;1;2
  2711;C;Cub_D1031_S-11-01_LV;2707;1;2708;0;1;2
  2713;C;Cub_Load_D1031_S-11-01;2707;0;2712;0;1;2
  2716;C;Cub_D1032_S-11-01_HV;1567;0;2715;0;1;2
  2718;C;Cub_D1032_S-11-01_LV;2714;1;2715;0;1;2
  2720;C;Cub_Load_D1032_S-11-01;2714;0;2719;0;1;2
  2723;C;Cub_D1034_S-11-01_HV;308;0;2722;0;1;2
  2725;C;Cub_D1034_S-11-01_LV;2721;1;2722;0;1;2
  2727;C;Cub_Load_D1034_S-11-01;2721;0;2726;0;1;2
  2730;C;Cub_D1036_S-11-01_HV;1570;0;2729;0;1;2
  2732;C;Cub_D1036_S-11-01_LV;2728;1;2729;0;1;2
  2734;C;Cub_Load_D1036_S-11-01;2728;0;2733;0;1;2
  2737;C;Cub_D1040_S-11-01_HV;1573;0;2736;0;1;2
  2739;C;Cub_D1040_S-11-01_LV;2735;1;2736;0;1;2
  2741;C;Cub_Load_D1040_S-11-01;2735;0;2740;0;1;2
  2744;C;Cub_D1040_S-11-02_HV;1573;0;2743;0;1;2
  2746;C;Cub_D1040_S-11-02_LV;2742;1;2743;0;1;2
  2748;C;Cub_Load_D1040_S-11-02;2742;0;2747;0;1;2
  2751;C;Cub_D1040_S-11-03_HV;1573;0;2750;0;1;2
  2753;C;Cub_D1040_S-11-03_LV;2749;1;2750;0;1;2
  2755;C;Cub_Load_D1040_S-11-03;2749;0;2754;0;1;2
  2758;C;Cub_D1041_S-11-01_HV;1576;0;2757;0;1;2
  2760;C;Cub_D1041_S-11-01_LV;2756;1;2757;0;1;2
  2762;C;Cub_Load_D1041_S-11-01;2756;0;2761;0;1;2
  2765;C;Cub_D1042_S-11-01_HV;329;0;2764;0;1;2
  2767;C;Cub_D1042_S-11-01_LV;2763;1;2764;0;1;2
  2769;C;Cub_Load_D1042_S-11-01;2763;0;2768;0;1;2
  2772;C;Cub_D1043_S-11-01_HV;1579;0;2771;0;1;2
  2774;C;Cub_D1043_S-11-01_LV;2770;1;2771;0;1;2
  2776;C;Cub_Load_D1043_S-11-01;2770;0;2775;0;1;2
  2780;C;Cub_D1045_S-11-01_HV;1582;0;2779;0;1;2
  2782;C;Cub_D1045_S-11-01_LV;2777;1;2779;0;1;2
  2784;C;Cub_Load_D1045_S-11-01;2777;0;2783;0;1;2
  2787;C;Cub_D1046_S-11-01_HV;1338;0;2786;0;1;2
  2789;C;Cub_D1046_S-11-01_LV;2785;1;2786;0;1;2
  2791;C;Cub_Load_D1046_S-11-01;2785;0;2790;0;1;2
  2794;C;Cub_D1046_S-11-02_HV;1338;0;2793;0;1;2
  2796;C;Cub_D1046_S-11-02_LV;2792;1;2793;0;1;2
  2798;C;Cub_Load_D1046_S-11-02;2792;0;2797;0;1;2
  2801;C;Cub_D1049_S-11-01_HV;1585;0;2800;0;1;2
  2803;C;Cub_D1049_S-11-01_LV;2799;1;2800;0;1;2
  2805;C;Cub_Load_D1049_S-11-01;2799;0;2804;0;1;2
  2808;C;Cub_D1049_S-11-02_HV;1585;0;2807;0;1;2
  2810;C;Cub_D1049_S-11-02_LV;2806;1;2807;0;1;2
  2812;C;Cub_Load_D1049_S-11-02;2806;0;2811;0;1;2
  2815;C;Cub_D1050_S-11-01_HV;1588;0;2814;0;1;2
  2817;C;Cub_D1050_S-11-01_LV;2813;1;2814;0;1;2
  2819;C;Cub_Load_D1050_S-11-01;2813;0;2818;0;1;2
  2822;C;Cub_D1051_S-11-01_HV;1591;0;2821;0;1;2
  2824;C;Cub_D1051_S-11-01_LV;2820;1;2821;0;1;2
  2826;C;Cub_Load_D1051_S-11-01;2820;0;2825;0;1;2
  2829;C;Cub_D1052_S-11-01_HV;322;0;2828;0;1;2
  2831;C;Cub_D1052_S-11-01_LV;2827;1;2828;0;1;2
  2833;C;Cub_Load_D1052_S-11-01;2827;0;2832;0;1;2
  2836;C;Cub_D1053_S-11-01_HV;1329;0;2835;0;1;2
  2838;C;Cub_D1053_S-11-01_LV;2834;1;2835;0;1;2
  2840;C;Cub_Load_D1053_S-11-01;2834;0;2839;0;1;2
  2843;C;Cub_D1053_S-11-02_HV;1329;0;2842;0;1;2
  2845;C;Cub_D1053_S-11-02_LV;2841;1;2842;0;1;2
  2847;C;Cub_Load_D1053_S-11-02;2841;0;2846;0;1;2
  2850;C;Cub_D1054_S-11-01_HV;1594;0;2849;0;1;2
  2852;C;Cub_D1054_S-11-01_LV;2848;1;2849;0;1;2
  2854;C;Cub_Load_D1054_S-11-01;2848;0;2853;0;1;2
  2857;C;Cub_D1055_S-11-01_HV;1597;0;2856;0;1;2
  2859;C;Cub_D1055_S-11-01_LV;2855;1;2856;0;1;2
  2861;C;Cub_Load_D1055_S-11-01;2855;0;2860;0;1;2
  2864;C;Cub_D1056_S-11-01_HV;1600;0;2863;0;1;2
  2866;C;Cub_D1056_S-11-01_LV;2862;1;2863;0;1;2
  2868;C;Cub_Load_D1056_S-11-01;2862;0;2867;0;1;2
  2871;C;Cub_D1057_S-11-01_HV;342;0;2870;0;1;2
  2873;C;Cub_D1057_S-11-01_LV;2869;1;2870;0;1;2
  2875;C;Cub_Load_D1057_S-11-01;2869;0;2874;0;1;2
  2878;C;Cub_D1058_S-11-01_HV;1603;0;2877;0;1;2
  2880;C;Cub_D1058_S-11-01_LV;2876;1;2877;0;1;2
  2882;C;Cub_Load_D1058_S-11-01;2876;0;2881;0;1;2
  2885;C;Cub_D1059_S-11-01_HV;1606;0;2884;0;1;2
  2887;C;Cub_D1059_S-11-01_LV;2883;1;2884;0;1;2
  2889;C;Cub_Load_D1059_S-11-01;2883;0;2888;0;1;2
  2892;C;Cub_D1061_S-11-01_HV;1609;0;2891;0;1;2
  2894;C;Cub_D1061_S-11-01_LV;2890;1;2891;0;1;2
  2896;C;Cub_Load_D1061_S-11-01;2890;0;2895;0;1;2
  2899;C;Cub_D1062_S-11-01_HV;1612;0;2898;0;1;2
  2901;C;Cub_D1062_S-11-01_LV;2897;1;2898;0;1;2
  2903;C;Cub_Load_D1062_S-11-01;2897;0;2902;0;1;2
  2906;C;Cub_D1066_S-11-01_HV;1615;0;2905;0;1;2
  2908;C;Cub_D1066_S-11-01_LV;2904;1;2905;0;1;2
  2910;C;Cub_Load_D1066_S-11-01;2904;0;2909;0;1;2
  2913;C;Cub_D1067_S-11-01_HV;1618;0;2912;0;1;2
  2915;C;Cub_D1067_S-11-01_LV;2911;1;2912;0;1;2
  2917;C;Cub_Load_D1067_S-11-01;2911;0;2916;0;1;2
  2920;C;Cub_D1067_S-11-02_HV;1618;0;2919;0;1;2
  2922;C;Cub_D1067_S-11-02_LV;2918;1;2919;0;1;2
  2924;C;Cub_Load_D1067_S-11-02;2918;0;2923;0;1;2
  2927;C;Cub_D1069_S-11-01_HV;1621;0;2926;0;1;2
  2929;C;Cub_D1069_S-11-01_LV;2925;1;2926;0;1;2
  2931;C;Cub_Load_D1069_S-11-01;2925;0;2930;0;1;2
  2934;C;Cub_D1070_S-11-01_HV;1339;0;2933;0;1;2
  2936;C;Cub_D1070_S-11-01_LV;2932;1;2933;0;1;2
  2938;C;Cub_Load_D1070_S-11-01;2932;0;2937;0;1;2
  2940;C;Cub_Boiler;1623;0;2939;0;1;2


$$StaSwitch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);on_off(i);typ_id(p);aUsage(a);desc(a:255)
********************************************************************************
*  Switch
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: in Cubicle
*  on_off: Closed
*  typ_id: Type in TypSwitch
*  aUsage: Switch Type
********************************************************************************
  861;C;019BAFC7-E205-4B77-B3AF-4686CA39AB74.2;545;1;;cbk;
  866;C;A8D776A6-8E0F-416A-A7F2-DD530B287ECB.2;550;1;;cbk;
  867;C;C141FF6C-8DE3-430A-B60B-4D132BDEAD77.1;551;1;;cbk;
  868;C;C141FF6C-8DE3-430A-B60B-4D132BDEAD77.2;552;1;;cbk;
  869;C;F533C3DC-9374-475A-95CD-EC3B4CCA35FA.1;553;1;;cbk;
  870;C;F533C3DC-9374-475A-95CD-EC3B4CCA35FA.2;554;1;;cbk;
  871;C;C96D28B5-7E64-4EDF-A524-13B8FDFDDCA1.2;555;1;;cbk;
  872;C;35D506B7-9B4C-4662-8286-8C09F4FC7FF6.2;556;1;;cbk;
  873;C;C27DD69E-94CB-4827-A163-A44477D80FE6.1;557;1;;cbk;
  874;C;C27DD69E-94CB-4827-A163-A44477D80FE6.2;558;1;;cbk;
  875;C;7D60C2F1-D55A-40A1-8EB6-9E8FAD6B594E.2;559;1;;cbk;
  876;C;586A6E7D-15B0-4089-8D72-47110DD3AC70.2;560;1;;cbk;
  877;C;7F33ADAE-1E19-4F63-B08E-828EDE148A17.1;561;1;;cbk;
  878;C;7F33ADAE-1E19-4F63-B08E-828EDE148A17.2;562;1;;cbk;
  879;C;4537EC71-2FAC-425F-A786-AF7013682161.1;563;1;;cbk;
  880;C;7205A6AC-E93A-4212-B109-42DBCB775FD9.2;564;1;;cbk;
  881;C;06EFFBFF-94DB-4498-9D7C-4AA8673BE2F9.1;565;1;;cbk;
  882;C;08DF9E91-650B-498B-B794-02E641FDFEF5.1;566;1;;cbk;
  883;C;08DF9E91-650B-498B-B794-02E641FDFEF5.2;567;1;;cbk;
  884;C;AD34CE09-238C-40B7-B3AA-060E34E5BF1D.2;568;1;;cbk;
  885;C;F9556EF1-5EBD-4522-9936-D608069967DE.2;569;1;;cbk;
  886;C;01CA707D-D465-4A74-91EF-31EE69D64537.1;570;1;;cbk;
  887;C;BEEE05FB-FE63-49DB-86B3-C249A6835A94.2;571;1;;cbk;
  888;C;766046F2-4083-41FB-A894-53B67D4F1B2D.1;572;1;;cbk;
  889;C;766046F2-4083-41FB-A894-53B67D4F1B2D.2;573;1;;cbk;
  890;C;49785827-A60A-4B59-938D-9A0379B6375A.1;574;1;;cbk;
  891;C;42AF12F5-CA8E-4E91-843C-0652E6407361.2;575;1;;cbk;
  892;C;A4A4B0EA-5D47-4B2C-9A8F-4277C876DAC4.1;576;1;;cbk;
  893;C;A4A4B0EA-5D47-4B2C-9A8F-4277C876DAC4.2;577;1;;cbk;
  894;C;0D38692D-AF4A-4047-8D43-FA28FF595121.1;578;1;;cbk;
  895;C;6D03C1FB-10D1-4D9E-9A2D-43F2B639516A.1;579;1;;cbk;
  896;C;6C293F41-CE22-4A7F-910C-93A3BC5BC3CF.1;580;1;;cbk;
  897;C;6C293F41-CE22-4A7F-910C-93A3BC5BC3CF.2;581;1;;cbk;
  898;C;0792B7CD-515A-4DEA-9C85-6DDC6950F340.2;582;1;;cbk;
  899;C;93ABAD05-AE4D-4D1E-BCF5-1B960DA1F2A5.1;583;1;;cbk;
  900;C;090A5AEB-A764-494F-AD8D-0649A15ABC36.2;584;1;;cbk;
  901;C;184867DE-5AF6-41F5-A49C-E8A03B1FED7C.2;585;1;;cbk;
  902;C;88B34815-D407-44F9-ABDD-6D093C3FE7EC.1;586;1;;cbk;
  903;C;88B34815-D407-44F9-ABDD-6D093C3FE7EC.2;587;1;;cbk;
  904;C;E99FD8E5-EA28-4345-AD95-7EC1703353F9.1;588;1;;cbk;
  905;C;E99FD8E5-EA28-4345-AD95-7EC1703353F9.2;589;1;;cbk;
  906;C;1110AC07-58D1-43BB-A2BD-450D38EF9AA0.1;590;1;;cbk;
  907;C;1110AC07-58D1-43BB-A2BD-450D38EF9AA0.2;591;1;;cbk;
  908;C;7F6B0362-1F41-40CB-9335-84ED0C97024D.1;592;1;;cbk;
  909;C;7F6B0362-1F41-40CB-9335-84ED0C97024D.2;593;1;;cbk;
  910;C;8ABBC671-E374-4133-AEF0-9ECE0EB0C52B.1;594;1;;cbk;
  911;C;7741874D-4120-409A-B829-EDDF1FDE740E.2;595;1;;cbk;
  912;C;43D34DFE-B05F-495A-B8BB-E6AAED7E8C9E.1;596;1;;cbk;
  913;C;43D34DFE-B05F-495A-B8BB-E6AAED7E8C9E.2;597;1;;cbk;
  914;C;CEFAEDE3-2FFF-415B-BEC8-D5511546961D.1;598;1;;cbk;
  915;C;41AB1A7A-A19F-4CD9-801A-88F08EBD7E39.2;601;1;;cbk;
  916;C;5F3CFCDE-0C72-4D12-849C-30612D09D6D1.2;603;1;;cbk;
  917;C;C1E882D8-6B80-40F7-B040-0325744DC498.1;605;1;;cbk;
  918;C;2BB19749-001E-4311-B529-9DD8C913B701.2;606;1;;cbk;
  919;C;7F83EC9E-E57D-4F7D-B45A-13AF36967577.2;607;1;;cbk;
  920;C;134921BC-5361-45B1-9B0E-D04EC925415E.1;608;1;;cbk;
  921;C;134921BC-5361-45B1-9B0E-D04EC925415E.2;609;1;;cbk;
  922;C;54055BE0-7AEB-4D37-83BB-E3FF615FC026.1;610;1;;cbk;
  923;C;54055BE0-7AEB-4D37-83BB-E3FF615FC026.2;611;1;;cbk;
  924;C;0F8FE9CD-C84D-455B-9912-72EFE303B375.1;612;1;;cbk;
  925;C;19640DB3-0D52-4D38-A746-795ED1F77032.2;613;1;;cbk;
  930;C;1CC19D5F-EDD4-41CC-956A-5EA76C63D679.2;618;1;;cbk;
  935;C;31872719-B66C-462F-B45E-F0BDC624D367.2;623;1;;cbk;
  936;C;3AB9D7D0-FD30-495A-8F11-44431F49E98E.2;624;1;;cbk;
  937;C;3B296D93-ED7E-49E1-B213-C6894CA9DFF6.2;625;1;;cbk;
  938;C;3EE8181B-DFFA-46D1-BD4E-2FC60EEC449D.2;626;1;;cbk;
  941;C;4D3B35F1-DAD7-4A5D-BB1F-FCD473A6417B.2;629;1;;cbk;
  942;C;5C60C558-A0A3-45B4-A9D2-37B0C3176B4E.2;630;1;;cbk;
  944;C;7BEC2013-AFEE-4730-8DDD-068C2E108884.2;632;1;;cbk;
  945;C;7ECBC6DC-03C5-45DD-9A86-142D895DB6DD.2;633;1;;cbk;
  946;C;82105C60-4249-47E3-BB99-1EBC8189C364.2;634;1;;cbk;
  947;C;9F3035D6-97CE-43E3-8E81-C750EE4FB091.2;635;1;;cbk;
  948;C;0168355C-6943-4135-BDC2-89954F59E0B0.1;636;1;;cbk;
  949;C;0168355C-6943-4135-BDC2-89954F59E0B0.2;637;1;;cbk;
  950;C;CC2236C6-FB7F-4B4E-8A59-B55FC57FC638.1;638;1;;cbk;
  951;C;CC2236C6-FB7F-4B4E-8A59-B55FC57FC638.2;639;1;;cbk;
  952;C;133E3843-92BC-4188-AD96-9E985CE4DEA7.1;640;1;;cbk;
  953;C;133E3843-92BC-4188-AD96-9E985CE4DEA7.2;641;1;;cbk;
  954;C;4B59237B-E6A8-451A-9FF2-3A922FED3E7D.1;642;1;;cbk;
  955;C;4B59237B-E6A8-451A-9FF2-3A922FED3E7D.2;643;1;;cbk;
  956;C;4C89B64F-D573-4152-8D4C-4946C28512E7.2;644;1;;cbk;
  957;C;9DE06D77-8D37-470C-A171-3D3082305E7F.1;645;1;;cbk;
  958;C;9DE06D77-8D37-470C-A171-3D3082305E7F.2;646;1;;cbk;
  959;C;15BB5241-4010-409E-8DD2-28F313E5A20A.1;647;1;;cbk;
  960;C;15BB5241-4010-409E-8DD2-28F313E5A20A.2;648;1;;cbk;
  961;C;7ADAB7FF-6E97-4E96-9F64-C23BBC02B70F.1;649;1;;cbk;
  962;C;7ADAB7FF-6E97-4E96-9F64-C23BBC02B70F.2;650;1;;cbk;
  963;C;1FFBD6DF-8AEF-4D53-A60E-A0C145F8D1EC.1;651;1;;cbk;
  964;C;1FFBD6DF-8AEF-4D53-A60E-A0C145F8D1EC.2;652;1;;cbk;
  965;C;907F3B12-BDAB-4F0C-8E58-510AE4F4DA57.1;653;1;;cbk;
  966;C;907F3B12-BDAB-4F0C-8E58-510AE4F4DA57.2;654;1;;cbk;
  967;C;C0603D52-C5AE-4D83-B784-A8AF2104B23A.2;655;1;;cbk;
  968;C;1752F40E-8272-4CBC-BFF6-A1258C593B77.1;656;1;;cbk;
  969;C;1752F40E-8272-4CBC-BFF6-A1258C593B77.2;657;1;;cbk;
  970;C;8F176B92-1DBA-43AC-9D24-8F054F0EEA66.1;658;1;;cbk;
  971;C;8F176B92-1DBA-43AC-9D24-8F054F0EEA66.2;659;1;;cbk;
  972;C;3EFF3343-203D-432D-9EF8-CF585635ECBF.1;660;1;;cbk;
  973;C;3EFF3343-203D-432D-9EF8-CF585635ECBF.2;661;1;;cbk;
  974;C;E8E14136-E0D6-4D4E-A501-3B54DAB06DF8.1;662;1;;cbk;
  975;C;1CAA7BE1-2560-42D3-B5A1-DA3123C8DB6D.2;663;1;;cbk;
  976;C;08586C93-1A90-476B-AD76-F0674EBC4BB5.1;664;1;;cbk;
  977;C;08586C93-1A90-476B-AD76-F0674EBC4BB5.2;665;1;;cbk;
  978;C;BAC27B1D-33C4-46F0-A396-024D61828455.1;666;1;;cbk;
  979;C;BAC27B1D-33C4-46F0-A396-024D61828455.2;667;1;;cbk;
  980;C;CD433E21-92FA-43FB-A7E6-7AA39F4FDCC7.1;668;1;;cbk;
  981;C;CD433E21-92FA-43FB-A7E6-7AA39F4FDCC7.2;669;1;;cbk;
  982;C;1FB857DF-F622-4B36-BDD6-FD06E52599B9.1;670;1;;cbk;
  983;C;1FB857DF-F622-4B36-BDD6-FD06E52599B9.2;671;1;;cbk;
  984;C;08049972-7B1F-4D24-B275-0FC1A6751003.1;672;1;;cbk;
  985;C;08049972-7B1F-4D24-B275-0FC1A6751003.2;673;1;;cbk;
  986;C;9195CBDF-C08D-4477-94CD-A2CE0A6BDC06.1;674;1;;cbk;
  987;C;9195CBDF-C08D-4477-94CD-A2CE0A6BDC06.2;675;1;;cbk;
  988;C;BD9B7A67-EC3F-4A3A-95CE-B02891E87733.1;676;1;;cbk;
  989;C;BD9B7A67-EC3F-4A3A-95CE-B02891E87733.2;677;1;;cbk;
  990;C;677D5F57-84E7-44DD-8AB5-B89BC3D58F55.1;678;1;;cbk;
  991;C;677D5F57-84E7-44DD-8AB5-B89BC3D58F55.2;679;1;;cbk;
  992;C;3789C9B1-56B6-48BB-B14C-90916428F02C.1;680;1;;cbk;
  993;C;3789C9B1-56B6-48BB-B14C-90916428F02C.2;681;1;;cbk;
  994;C;C855F67A-4207-4F9F-9AA9-D227F81F9B6D.1;682;1;;cbk;
  995;C;C855F67A-4207-4F9F-9AA9-D227F81F9B6D.2;683;1;;cbk;
  996;C;56DBB755-4D75-4159-9823-6F935B3B3B91.2;684;1;;cbk;
  997;C;A130FBAB-7805-47D8-AFC1-547AAEF70D4B.2;685;1;;cbk;
  998;C;A69F7A24-C093-41E2-BD2A-5E72EB826B23.2;686;1;;cbk;
  999;C;A9A57AFE-D37B-4F69-819F-05F626BD1B2F.2;687;1;;cbk;
  1002;C;2C286336-9BFA-43B2-8AD2-9103F1BDEAC0.1;690;1;;cbk;
  1003;C;2C286336-9BFA-43B2-8AD2-9103F1BDEAC0.2;691;1;;cbk;
  1008;C;C49DB698-F955-45B2-B5A4-F2C5EED8044F.2;696;1;;cbk;
  1011;C;C9CB3BA5-A574-4993-8750-B1CA4B4E1B92.2;699;1;;cbk;
  1012;C;D9745101-C287-44FE-8BBB-AB8595A06F6B.2;700;1;;cbk;
  1013;C;DED74DF3-5F9C-428D-96A5-3F4A16B1CE28.2;701;1;;cbk;
  1014;C;E43FB3AF-F5F0-47BD-BB7D-3D83298BAA48.2;702;1;;cbk;
  1015;C;E50EE4F8-16DE-429B-BD43-5003901C8C39.2;703;1;;cbk;
  1018;C;EA267864-3063-4B50-A9C7-6E510D25D397.2;708;1;;cbk;
  1019;C;AC6EAFE1-97A6-481D-9FC9-A00DA2438782.2;709;1;;cbk;
  1020;C;66C41CFD-CAE5-41F6-9C73-C3973491D60F.1;716;1;;cbk;
  1021;C;42AF12F5-CA8E-4E91-843C-0652E6407361.1;717;1;;cbk;
  1022;C;EA267864-3063-4B50-A9C7-6E510D25D397.1;718;1;;cbk;
  1023;C;01CA707D-D465-4A74-91EF-31EE69D64537.2;719;1;;cbk;
  1024;C;AC6EAFE1-97A6-481D-9FC9-A00DA2438782.1;720;1;;cbk;
  1025;C;66C41CFD-CAE5-41F6-9C73-C3973491D60F.2;721;1;;cbk;
  1029;C;49785827-A60A-4B59-938D-9A0379B6375A.2;725;1;;cbk;
  1030;C;D9745101-C287-44FE-8BBB-AB8595A06F6B.1;726;1;;cbk;
  1031;C;7DB9DD8B-1106-40B3-86FA-4A234B1D94FA.2;729;1;;cbk;
  1032;C;E50EE4F8-16DE-429B-BD43-5003901C8C39.1;730;1;;cbk;
  1033;C;2F13189C-A114-4805-BB47-951EBB5DFE9A.2;732;1;;cbk;
  1034;C;2F13189C-A114-4805-BB47-951EBB5DFE9A.1;734;1;;cbk;
  1035;C;AD34CE09-238C-40B7-B3AA-060E34E5BF1D.1;735;1;;cbk;
  1036;C;3EE8181B-DFFA-46D1-BD4E-2FC60EEC449D.1;736;1;;cbk;
  1037;C;E8E14136-E0D6-4D4E-A501-3B54DAB06DF8.2;737;1;;cbk;
  1038;C;CEFAEDE3-2FFF-415B-BEC8-D5511546961D.2;740;1;;cbk;
  1039;C;DED74DF3-5F9C-428D-96A5-3F4A16B1CE28.1;741;1;;cbk;
  1040;C;019BAFC7-E205-4B77-B3AF-4686CA39AB74.1;742;1;;cbk;
  1041;C;7F83EC9E-E57D-4F7D-B45A-13AF36967577.1;743;1;;cbk;
  1042;C;090A5AEB-A764-494F-AD8D-0649A15ABC36.1;744;0;;cbk;
  1043;C;7BEC2013-AFEE-4730-8DDD-068C2E108884.1;745;1;;cbk;
  1044;C;F631249C-9412-4ACF-BA22-067E9C71655D.1;748;1;;cbk;
  1045;C;184867DE-5AF6-41F5-A49C-E8A03B1FED7C.1;749;1;;cbk;
  1046;C;9F3035D6-97CE-43E3-8E81-C750EE4FB091.1;750;1;;cbk;
  1048;C;F631249C-9412-4ACF-BA22-067E9C71655D.2;752;1;;cbk;
  1051;C;A130FBAB-7805-47D8-AFC1-547AAEF70D4B.1;755;1;;cbk;
  1052;C;C0603D52-C5AE-4D83-B784-A8AF2104B23A.1;756;1;;cbk;
  1053;C;8ABBC671-E374-4133-AEF0-9ECE0EB0C52B.2;757;1;;cbk;
  1054;C;E43FB3AF-F5F0-47BD-BB7D-3D83298BAA48.1;758;1;;cbk;
  1055;C;0791B00C-2259-43BF-8532-BF1DDC81EDDB.2;761;1;;cbk;
  1056;C;82105C60-4249-47E3-BB99-1EBC8189C364.1;762;1;;cbk;
  1057;C;4537EC71-2FAC-425F-A786-AF7013682161.2;763;1;;cbk;
  1058;C;A9A57AFE-D37B-4F69-819F-05F626BD1B2F.1;764;1;;cbk;
  1059;C;19640DB3-0D52-4D38-A746-795ED1F77032.1;769;1;;cbk;
  1060;C;7DB9DD8B-1106-40B3-86FA-4A234B1D94FA.1;770;1;;cbk;
  1061;C;0D38692D-AF4A-4047-8D43-FA28FF595121.2;771;1;;cbk;
  1062;C;7A6B0A6A-21EA-43E3-92E8-08560D82F629.1;772;1;;cbk;
  1063;C;7A6B0A6A-21EA-43E3-92E8-08560D82F629.2;778;1;;cbk;
  1064;C;C9F011FD-BA39-4A46-A9D5-23AB29739145.2;780;1;;cbk;
  1065;C;4C89B64F-D573-4152-8D4C-4946C28512E7.1;781;1;;cbk;
  1066;C;C9F011FD-BA39-4A46-A9D5-23AB29739145.1;782;1;;cbk;
  1067;C;35D506B7-9B4C-4662-8286-8C09F4FC7FF6.1;783;1;;cbk;
  1068;C;A69F7A24-C093-41E2-BD2A-5E72EB826B23.1;784;1;;cbk;
  1069;C;4D3B35F1-DAD7-4A5D-BB1F-FCD473A6417B.1;785;1;;cbk;
  1070;C;A8D776A6-8E0F-416A-A7F2-DD530B287ECB.1;786;1;;cbk;
  1071;C;1CAA7BE1-2560-42D3-B5A1-DA3123C8DB6D.1;787;1;;cbk;
  1072;C;C9CB3BA5-A574-4993-8750-B1CA4B4E1B92.1;788;1;;cbk;
  1073;C;1CC19D5F-EDD4-41CC-956A-5EA76C63D679.1;789;1;;cbk;
  1074;C;2BB19749-001E-4311-B529-9DD8C913B701.1;790;1;;cbk;
  1078;C;56DBB755-4D75-4159-9823-6F935B3B3B91.1;794;1;;cbk;
  1079;C;C49DB698-F955-45B2-B5A4-F2C5EED8044F.1;795;1;;cbk;
  1080;C;0F8FE9CD-C84D-455B-9912-72EFE303B375.2;796;1;;cbk;
  1081;C;7ECBC6DC-03C5-45DD-9A86-142D895DB6DD.1;797;1;;cbk;
  1082;C;0791B00C-2259-43BF-8532-BF1DDC81EDDB.1;798;1;;cbk;
  1083;C;5F3CFCDE-0C72-4D12-849C-30612D09D6D1.1;799;1;;cbk;
  1084;C;41AB1A7A-A19F-4CD9-801A-88F08EBD7E39.1;800;1;;cbk;
  1085;C;C1E882D8-6B80-40F7-B040-0325744DC498.2;801;1;;cbk;
  1086;C;0C17EE7A-F482-41A4-A1CA-AC7043F7D667.2;803;1;;cbk;
  1087;C;0792B7CD-515A-4DEA-9C85-6DDC6950F340.1;805;1;;cbk;
  1088;C;0C17EE7A-F482-41A4-A1CA-AC7043F7D667.1;806;1;;cbk;
  1089;C;7D884FF0-37C0-4D62-854E-3F900CD9E36A.2;809;1;;cbk;
  1090;C;7D884FF0-37C0-4D62-854E-3F900CD9E36A.1;810;1;;cbk;
  1091;C;B010F74F-884E-4B9F-93FA-7365E335D826.1;811;1;;cbk;
  1092;C;96F28773-D533-4CCA-83A2-C3B302433274.1;812;1;;cbk;
  1093;C;B010F74F-884E-4B9F-93FA-7365E335D826.2;813;1;;cbk;
  1094;C;96F28773-D533-4CCA-83A2-C3B302433274.2;818;1;;cbk;
  1095;C;FC7C69DA-52C6-41E2-8995-97C98DC6370E.2;821;1;;cbk;
  1096;C;C96D28B5-7E64-4EDF-A524-13B8FDFDDCA1.1;822;1;;cbk;
  1097;C;FC7C69DA-52C6-41E2-8995-97C98DC6370E.1;823;1;;cbk;
  1098;C;6D03C1FB-10D1-4D9E-9A2D-43F2B639516A.2;824;1;;cbk;
  1099;C;ADFDBB7E-C90F-4C44-98CD-832C3AE880F5.1;825;1;;cbk;
  1100;C;C3995CE0-E44D-40C6-B3B9-2C39D7B8E89B.2;826;1;;cbk;
  1101;C;ADFDBB7E-C90F-4C44-98CD-832C3AE880F5.2;828;1;;cbk;
  1102;C;93ABAD05-AE4D-4D1E-BCF5-1B960DA1F2A5.2;834;1;;cbk;
  1103;C;C3995CE0-E44D-40C6-B3B9-2C39D7B8E89B.1;835;1;;cbk;
  1104;C;586A6E7D-15B0-4089-8D72-47110DD3AC70.1;836;1;;cbk;
  1105;C;E117C92A-646C-46A4-8DD6-FAB9CEBA5DE8.1;837;1;;cbk;
  1106;C;E117C92A-646C-46A4-8DD6-FAB9CEBA5DE8.2;843;1;;cbk;
  1107;C;7205A6AC-E93A-4212-B109-42DBCB775FD9.1;844;1;;cbk;
  1108;C;06EFFBFF-94DB-4498-9D7C-4AA8673BE2F9.2;847;1;;cbk;
  1109;C;5C60C558-A0A3-45B4-A9D2-37B0C3176B4E.1;851;1;;cbk;
  1110;C;F9556EF1-5EBD-4522-9936-D608069967DE.1;852;1;;cbk;
  1111;C;3AB9D7D0-FD30-495A-8F11-44431F49E98E.1;855;1;;cbk;
  1112;C;BEEE05FB-FE63-49DB-86B3-C249A6835A94.1;856;1;;cbk;
  1113;C;3B296D93-ED7E-49E1-B213-C6894CA9DFF6.1;857;1;;cbk;
  1114;C;7741874D-4120-409A-B829-EDDF1FDE740E.1;858;1;;cbk;
  1115;C;31872719-B66C-462F-B45E-F0BDC624D367.1;859;1;;cbk;
  1116;C;7D60C2F1-D55A-40A1-8EB6-9E8FAD6B594E.1;860;1;;cbk;
  1361;C;Cub_Landsnet;1360;1;1241;cbk;
  1367;C;Cub_S1_HV;1366;1;1241;cbk;
  1371;C;Cub_S2_HV;1370;1;1241;cbk;
  1526;C;Cub_S1_LV;1525;1;1241;cbk;
  1528;C;Cub_S2_LV;1527;1;1241;cbk;
  1630;C;Sw_1628_0;1629;1;1241;cbk;
  1655;C;Sw_1652_1;1654;1;1241;cbk;
  1660;C;Sw_1658_0;1659;1;1241;cbk;
  1686;C;Sw_1683_1;1685;1;1241;cbk;
  1695;C;Sw_1693_0;1694;1;1241;cbk;
  1712;C;Sw_1709_1;1711;1;1241;cbk;
  1721;C;Sw_1719_0;1720;1;1241;cbk;
  1739;C;Sw_1736_1;1738;1;1241;cbk;
  1748;C;Sw_1746_0;1747;1;1241;cbk;
  1761;C;Sw_1758_1;1760;1;1241;cbk;
  1770;C;Sw_1768_0;1769;1;1241;cbk;
  1779;C;Sw_1776_1;1778;1;1241;cbk;
  1792;C;Sw_1790_0;1791;1;1241;cbk;
  1794;C;Sw_1790_1;1793;1;1241;cbk;
  1808;C;Sw_1806_0;1807;1;1241;cbk;
  1817;C;Sw_1814_1;1816;1;1241;cbk;
  1830;C;Sw_1828_0;1829;1;1241;cbk;
  1832;C;Sw_1828_1;1831;1;1241;cbk;
  1845;C;Sw_1843_0;1844;1;1241;cbk;
  1847;C;Sw_1843_1;1846;1;1241;cbk;
  1856;C;Sw_1854_0;1855;1;1241;cbk;
  1861;C;Sw_1858_1;1860;1;1241;cbk;
  1875;C;Sw_1873_0;1874;1;1241;cbk;
  1888;C;Sw_1885_1;1887;1;1241;cbk;
  1901;C;Sw_1899_0;1900;1;1241;cbk;
  1903;C;Sw_1899_1;1902;1;1241;cbk;
  1917;C;Sw_1915_0;1916;1;1241;cbk;
  1922;C;Sw_1919_1;1921;1;1241;cbk;
  1935;C;Sw_1933_0;1934;1;1241;cbk;
  1937;C;Sw_1933_1;1936;1;1241;cbk;
  1951;C;Sw_1949_0;1950;1;1241;cbk;
  1960;C;Sw_1957_1;1959;1;1241;cbk;
  1969;C;Sw_1967_0;1968;1;1241;cbk;
  1990;C;Sw_1987_1;1989;1;1241;cbk;
  2004;C;Sw_2002_0;2003;1;1241;cbk;
  2021;C;Sw_2018_1;2020;1;1241;cbk;
  2035;C;Sw_2033_0;2034;1;1241;cbk;
  2045;C;Sw_2042_1;2044;1;1241;cbk;
  2059;C;Sw_2057_0;2058;1;1241;cbk;
  2065;C;Sw_2062_1;2064;1;1241;cbk;
  2079;C;Sw_2077_0;2078;1;1241;cbk;
  2088;C;Sw_2085_1;2087;1;1241;cbk;
  2102;C;Sw_2100_0;2101;1;1241;cbk;
  2119;C;Sw_2116_1;2118;1;1241;cbk;
  2133;C;Sw_2131_0;2132;1;1241;cbk;
  2142;C;Sw_2139_1;2141;1;1241;cbk;
  2156;C;Sw_2154_0;2155;1;1241;cbk;
  2165;C;Sw_2162_1;2164;1;1241;cbk;
  2179;C;Sw_2177_0;2178;1;1241;cbk;
  2196;C;Sw_2193_1;2195;1;1241;cbk;
  2209;C;Sw_2207_0;2208;1;1241;cbk;
  2211;C;Sw_2207_1;2210;1;1241;cbk;
  2224;C;Sw_2222_0;2223;1;1241;cbk;
  2226;C;Sw_2222_1;2225;1;1241;cbk;
  2241;C;Sw_2239_0;2240;1;1241;cbk;
  2254;C;Sw_2251_1;2253;1;1241;cbk;
  2268;C;Sw_2266_0;2267;1;1241;cbk;
  2277;C;Sw_2274_1;2276;1;1241;cbk;
  2291;C;Sw_2289_0;2290;1;1241;cbk;
  2300;C;Sw_2297_1;2299;1;1241;cbk;
  2314;C;Sw_2312_0;2313;1;1241;cbk;
  2319;C;Sw_2316_1;2318;1;1241;cbk;
  2332;C;Sw_2330_0;2331;1;1241;cbk;
  2334;C;Sw_2330_1;2333;1;1241;cbk;
  2348;C;Sw_2346_0;2347;1;1241;cbk;
  2365;C;Sw_2362_1;2364;1;1241;cbk;
  2378;C;Sw_2376_0;2377;1;1241;cbk;
  2380;C;Sw_2376_1;2379;1;1241;cbk;
  2394;C;Sw_2392_0;2393;1;1241;cbk;
  2399;C;Sw_2396_1;2398;1;1241;cbk;
  2412;C;Sw_2410_0;2411;1;1241;cbk;
  2414;C;Sw_2410_1;2413;1;1241;cbk;
  2428;C;Sw_2426_0;2427;1;1241;cbk;
  2433;C;Sw_2430_1;2432;1;1241;cbk;
  2447;C;Sw_2445_0;2446;1;1241;cbk;
  2460;C;Sw_2457_1;2459;1;1241;cbk;
  2474;C;Sw_2472_0;2473;1;1241;cbk;
  2479;C;Sw_2476_1;2478;1;1241;cbk;
  2493;C;Sw_2491_0;2492;1;1241;cbk;
  2498;C;Sw_2495_1;2497;1;1241;cbk;
  2508;C;Cub_D1025_S-11-01_HV;2507;1;1241;cbk;
  2516;C;Cub_D1001_S-11-01_HV;2515;1;1241;cbk;
  2524;C;Cub_D1002_S-11-01_HV;2523;1;1241;cbk;
  2531;C;Cub_D1003_S-11-01_HV;2530;1;1241;cbk;
  2539;C;Cub_D1004_S-11-01_HV;2538;1;1241;cbk;
  2546;C;Cub_D1005_S-11-01_HV;2545;1;1241;cbk;
  2554;C;Cub_D1005_S-11-02_HV;2553;1;1241;cbk;
  2561;C;Cub_D1005_S-11-03_HV;2560;1;1241;cbk;
  2568;C;Cub_D1008_S-11-01_HV;2567;1;1241;cbk;
  2575;C;Cub_D1009_S-11-01_HV;2574;1;1241;cbk;
  2582;C;Cub_D1011_S-11-01_HV;2581;1;1241;cbk;
  2589;C;Cub_D1012_S-11-01_HV;2588;1;1241;cbk;
  2597;C;Cub_D1013_S-11-01_HV;2596;1;1241;cbk;
  2604;C;Cub_D1014_S-11-01_HV;2603;1;1241;cbk;
  2611;C;Cub_D1015_S-11-01_HV;2610;1;1241;cbk;
  2618;C;Cub_D1016_S-11-01_HV;2617;1;1241;cbk;
  2625;C;Cub_D1017_S-11-01_HV;2624;1;1241;cbk;
  2632;C;Cub_D1018_S-11-01_HV;2631;1;1241;cbk;
  2639;C;Cub_D1019_S-11-01_HV;2638;1;1241;cbk;
  2646;C;Cub_D1020_S-11-01_HV;2645;1;1241;cbk;
  2653;C;Cub_D1021_S-11-01_HV;2652;1;1241;cbk;
  2660;C;Cub_D1022_S-11-01_HV;2659;1;1241;cbk;
  2667;C;Cub_D1023_S-11-01_HV;2666;1;1241;cbk;
  2674;C;Cub_D1026_S-11-01_HV;2673;1;1241;cbk;
  2682;C;Cub_D1027_S-11-01_HV;2681;1;1241;cbk;
  2689;C;Cub_D1028_S-11-01_HV;2688;1;1241;cbk;
  2696;C;Cub_D1029_S-11-01_HV;2695;1;1241;cbk;
  2703;C;Cub_D1030_S-11-01_HV;2702;1;1241;cbk;
  2710;C;Cub_D1031_S-11-01_HV;2709;1;1241;cbk;
  2717;C;Cub_D1032_S-11-01_HV;2716;1;1241;cbk;
  2724;C;Cub_D1034_S-11-01_HV;2723;1;1241;cbk;
  2731;C;Cub_D1036_S-11-01_HV;2730;1;1241;cbk;
  2738;C;Cub_D1040_S-11-01_HV;2737;1;1241;cbk;
  2745;C;Cub_D1040_S-11-02_HV;2744;1;1241;cbk;
  2752;C;Cub_D1040_S-11-03_HV;2751;1;1241;cbk;
  2759;C;Cub_D1041_S-11-01_HV;2758;1;1241;cbk;
  2766;C;Cub_D1042_S-11-01_HV;2765;1;1241;cbk;
  2773;C;Cub_D1043_S-11-01_HV;2772;1;1241;cbk;
  2781;C;Cub_D1045_S-11-01_HV;2780;1;1241;cbk;
  2788;C;Cub_D1046_S-11-01_HV;2787;1;1241;cbk;
  2795;C;Cub_D1046_S-11-02_HV;2794;1;1241;cbk;
  2802;C;Cub_D1049_S-11-01_HV;2801;1;1241;cbk;
  2809;C;Cub_D1049_S-11-02_HV;2808;1;1241;cbk;
  2816;C;Cub_D1050_S-11-01_HV;2815;1;1241;cbk;
  2823;C;Cub_D1051_S-11-01_HV;2822;1;1241;cbk;
  2830;C;Cub_D1052_S-11-01_HV;2829;1;1241;cbk;
  2837;C;Cub_D1053_S-11-01_HV;2836;1;1241;cbk;
  2844;C;Cub_D1053_S-11-02_HV;2843;1;1241;cbk;
  2851;C;Cub_D1054_S-11-01_HV;2850;1;1241;cbk;
  2858;C;Cub_D1055_S-11-01_HV;2857;1;1241;cbk;
  2865;C;Cub_D1056_S-11-01_HV;2864;1;1241;cbk;
  2872;C;Cub_D1057_S-11-01_HV;2871;1;1241;cbk;
  2879;C;Cub_D1058_S-11-01_HV;2878;1;1241;cbk;
  2886;C;Cub_D1059_S-11-01_HV;2885;1;1241;cbk;
  2893;C;Cub_D1061_S-11-01_HV;2892;1;1241;cbk;
  2900;C;Cub_D1062_S-11-01_HV;2899;1;1241;cbk;
  2907;C;Cub_D1066_S-11-01_HV;2906;1;1241;cbk;
  2914;C;Cub_D1067_S-11-01_HV;2913;1;1241;cbk;
  2921;C;Cub_D1067_S-11-02_HV;2920;1;1241;cbk;
  2928;C;Cub_D1069_S-11-01_HV;2927;1;1241;cbk;
  2935;C;Cub_D1070_S-11-01_HV;2934;1;1241;cbk;
  2941;C;Cub_Boiler;2940;0;1241;cbk;


$$TypLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);uline(r);sline(r);InomAir(r);cohl_(i);rline(r);xline(r);rline0(r);xline0(r);Ithr(r);tmax(r);rtemp(r);systp(i);nlnph(i);nneutral(i);frnom(r);mlei(a:4);bline(r);bline0(r);desc(a:255)
********************************************************************************
*  Line Type
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  uline: Rated Voltage in kV
*  sline: Rated Current in kA
*  InomAir: Rated Current (in air) in kA
*  cohl_: Cable / OHL:Cable:Overhead Line
*  rline: Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C) in Ohm/km
*  xline: Parameters per Length 1,2-Sequence: Reactance X' in Ohm/km
*  rline0: Parameters per Length Zero Sequence: AC-Resistance R0' in Ohm/km
*  xline0: Parameters per Length Zero Sequence: Reactance X0' in Ohm/km
*  Ithr: Rated Short-Time (1s) Current (Conductor) in kA
*  tmax: Parameters per Length 1,2-Sequence: Max. Operating Temperature in degC
*  rtemp: Max. End Temperature in degC
*  systp: System Type:AC:DC
*  nlnph: Phases:1:2:3
*  nneutral: Number of Neutrals:0:1
*  frnom: Nominal Frequency in Hz
*  mlei: Parameters per Length 1,2-Sequence: Conductor material
*  bline: Parameters per Length 1,2-Sequence: Susceptance B' in uS/km
*  bline0: Parameters per Length Zero Sequence: Susceptance B0' in uS/km
********************************************************************************
  1274;C;Jumper_busbar_stub;491;12;2;2;0;0,001;0,001;0,001;0,001;40;90;20;0;3;0;50;Cu;0;0;assumed: negligible-impedance jumper for 0.2-1 m substation stubs
  1275;C;OR_3A_XLPE_240_12;491;12;0,39;0,39;0;0,162;0,085;0,972;0,102;7,8;90;20;0;3;0;50;Al;204,203522;204,203522;src=ADMS CONDUCTOR_TYPES (positive sequence), zero sequence in this file: C0=C1 (screened XLPE), R0,X0 ADMS ratio-based, project file values in model/parameters/ef_parameter_sheet.md
  1276;C;OR_3C_PILC_70_11;491;12;0,195;0,195;0;0,316;0,09;1,896;0,108;3,9;90;20;0;3;0;50;Cu;122,522113;0;src=ADMS CONDUCTOR_TYPES (positive sequence), zero sequence in this file: belted PILC, ADMS C0 133.33 not used, project file values in model/parameters/ef_parameter_sheet.md
  1277;C;OR_3A_XLPE_150_12;491;12;0,3;0,3;0;0,265;0,09;1,59;0,108;6;90;20;0;3;0;50;Al;172,787596;172,787596;src=ADMS CONDUCTOR_TYPES (positive sequence), zero sequence in this file: C0=C1 (screened XLPE), R0,X0 ADMS ratio-based, project file values in model/parameters/ef_parameter_sheet.md
  1278;C;OR_3C_PILC_150_11;491;12;0,315;0,315;0;0,147;0,082;0,882;0,0984;6,3;90;20;0;3;0;50;Cu;163,362818;0;src=ADMS CONDUCTOR_TYPES (positive sequence), zero sequence in this file: belted PILC, ADMS C0 133.33 not used, project file values in model/parameters/ef_parameter_sheet.md
  1675;C;OR_3C_PILC_120_11;491;12;0,275;0,275;0;0,181;0,083;1,086;0,0996;5,5;90;20;0;3;0;50;Cu;150,796447;0;src=ADMS CONDUCTOR_TYPES (positive sequence), zero sequence in this file: belted PILC, ADMS C0 133.33 not used, project file values in model/parameters/ef_parameter_sheet.md
  1728;C;OR_3A_PILC_240_11;491;12;0,325;0,325;0;0,149;0,078;0,894;0,0936;6,5;90;20;0;3;0;50;Al;201,06193;0;src=ADMS CONDUCTOR_TYPES (positive sequence), zero sequence in this file: belted PILC, ADMS C0 133.33 not used, project file values in model/parameters/ef_parameter_sheet.md
  2038;C;OR_3A_PILC_150_11;491;12;0,245;0,245;0;0,244;0,082;1,464;0,0984;4,9;90;20;0;3;0;50;Al;163,362818;0;src=ADMS CONDUCTOR_TYPES (positive sequence), zero sequence in this file: belted PILC, ADMS C0 133.33 not used, project file values in model/parameters/ef_parameter_sheet.md
  2061;C;OR_1A_XLPE_240_12;491;12;0,42;0,42;0;0,16;0,102;0,08;0,04;8,4;90;20;0;3;0;50;Al;161,163703;161,163703;src=ADMS CONDUCTOR_TYPES (positive sequence), zero sequence in this file: C0=C1 (screened XLPE), R0,X0 ADMS ratio-based, project file values in model/parameters/ef_parameter_sheet.md
  2238;C;OR_3A_XLPE_50_12;491;12;0,165;0,165;0;0,822;0,105;4,932;0,126;3,3;90;20;0;3;0;50;Al;113,097336;113,097336;src=ADMS CONDUCTOR_TYPES (positive sequence), zero sequence in this file: C0=C1 (screened XLPE), R0,X0 ADMS ratio-based, project file values in model/parameters/ef_parameter_sheet.md


$$TypSwitch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);Inom(r);t_open(r);R_on(r);Ibnom(r);Ipnom(r)
********************************************************************************
*  Switch Type
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  Inom: Rated Current in kA
*  t_open: Breaker opening time in s
*  R_on: On-Resistance in Ohm
*  Ibnom: Rated Breaking Current in kA
*  Ipnom: Peak Short-Circuit Current in kA
********************************************************************************
  1241;C;1002-1-1;492;0,04;0;0;0;0
  1242;C;1002-1-2;492;0;0;0;0;0
  1243;C;1002-1-3;492;0;0;0;0;0
  1244;C;1003-1-6;492;0;0;0;0;0
  1245;C;1008-1-1;492;0;0;0;0;0
  1246;C;1008-1-2;492;0,063;0;0;0;0
  1247;C;1008-1-3;492;0,063;0;0;0;0
  1248;C;1008-1-4;492;0;0;0;0;0
  1249;C;1009-1-3;492;0,08;0;0;0;0
  1250;C;1009-1-4;492;0;0;0;0;0
  1251;C;1011-1-3;492;0,063;0;0;0;0
  1252;C;1012-1-1;492;0;0;0;0;0
  1253;C;1012-1-2;492;0;0;0;0;0
  1254;C;1012-1-3;492;0;0;0;0;0
  1255;C;1012-1-4;492;0,063;0;0;0;0
  1256;C;1014-1-1;492;0,063;0;0;0;0
  1257;C;1014-1-2;492;0;0;0;0;0
  1258;C;1014-1-3;492;0;0;0;0;0
  1259;C;1016-1-1;492;0;0;0;0;0
  1260;C;1016-1-2;492;0;0;0;0;0
  1261;C;1016-1-3;492;0,063;0;0;0;0
  1262;C;1017-1-1;492;0;0;0;0;0
  1263;C;1018-1-2;492;0;0;0;0;0
  1264;C;1020-1-3;492;0;0;0;0;0
  1265;C;1022-1-3;492;0,08;0;0;0;0
  1266;C;1034--1;492;0;0;0;0;0
  1267;C;1034--2;492;0;0;0;0;0
  1268;C;1042-1-3;492;0,063;0;0;0;0
  1269;C;1052-1-3;492;0,1;0;0;0;0
  1270;C;1057-1-3;492;0,063;0;0;0;0


$$TypTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt2ph(i);strn(r);frnom(r);utrn_h(r);utrn_l(r);uktr(r);pcutr(r);uk0tr(r);ur0tr(r);tr2cn_h(a:4);tr2cn_l(a:4);nt2ag(r);curmg(r);pfe(r);zx0hl_n(r);itapch(i);tap_side(i);dutap(r);phitr(r);nntap0(i);ntpmn(i);ntpmx(i);manuf(a:40);desc(a:255)
********************************************************************************
*  2-Winding Transformer Type
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  nt2ph: Technology
*  strn: Rated Power in MVA
*  frnom: Nominal Frequency in Hz
*  utrn_h: Rated Voltage: HV-Side in kV
*  utrn_l: Rated Voltage: LV-Side in kV
*  uktr: Positive Sequence Impedance: Short-Circuit Voltage uk in %
*  pcutr: Positive Sequence Impedance: Copper Losses in kW
*  uk0tr: Zero Sequence Impedance: Short-Circuit Voltage uk0 in %
*  ur0tr: Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r in %
*  tr2cn_h: Vector Group: HV-Side:Y :YN:Z :ZN:D
*  tr2cn_l: Vector Group: LV-Side:Y :YN:Z :ZN:D
*  nt2ag: Vector Group: Phase Shift in *30deg
*  curmg: Magnetising Impedance: No Load Current in %
*  pfe: Magnetising Impedance: No Load Losses in kW
*  zx0hl_n: Zero Sequence Magnetising Impedance: Mag. Impedance/uk0
*  itapch: Tap Changer 1
*  tap_side: Tap Changer 1: at Side:HV:LV
*  dutap: Tap Changer 1: Additional voltage per tap in %
*  phitr: Tap Changer 1: Phase of du in deg
*  nntap0: Tap Changer 1: Neutral Position
*  ntpmn: Tap Changer 1: Minimum Position
*  ntpmx: Tap Changer 1: Maximum Position
*  manuf: Manufacturer
********************************************************************************
  1364;C;S1_ETRA_RT25000-66_25MVA_66-11_YNyn0;488;3;25;50;66;11;10,01;78,5;10,01;0,314;YN;YN;0;0,5;20;0;1;0;0,9;0;0;-13;13;ETRA 2009;nameplate: 25 MVA 66±13x0.9%/11 kV YNyn0 uk 10.01% principal, ASSUMED: Pcu 78.5 kW (ADMS ur 0.314%), Pfe 20 kW, I0 0.5%, uk0=uk
  2505;C;OR_SP_00500kVA_11_04;488;3;0,5;50;11;0,4;4,37;4,2;3,934318;0,756;D;YN;5;0,5;0;0;1;0;2,5;0;0;-2;2;ADMS catalog;src=ADMS TRANSFORMER_TYPES OR_SP_00500kVA_11_04: uk 4.37% ur 0.84% Dyn5, ASSUMED Pfe 0, I0 0.5%, taps ±2x2.5%
  2513;C;OR_SP_00315kVA_11_04;488;3;0,315;50;11;0,4;3,95;3,339;3,559235;0,954;D;YN;5;0,5;0;0;1;0;2,5;0;0;-2;2;ADMS catalog;src=ADMS TRANSFORMER_TYPES OR_SP_00315kVA_11_04: uk 3.95% ur 1.06% Dyn5, ASSUMED Pfe 0, I0 0.5%, taps ±2x2.5%
  2521;C;OR_SP_00400kVA_11_04;488;3;0,4;50;11;0,4;4,14;3,728;3,94371;0,932;D;YN;5;0,5;0;0;1;0;2,5;0;0;-2;2;ADMS catalog;src=ADMS TRANSFORMER_TYPES OR_SP_00400kVA_11_04: uk 4.14% ur 0.932% Dyn5, ASSUMED Pfe 0, I0 0.5%, taps ±2x2.5%
  2536;C;OR_SP_01250kVA_11_04;488;3;1,25;50;11;0,4;5,36;10,25;4,826753;0,738;D;YN;5;0,5;0;0;1;0;2,5;0;0;-2;2;ADMS catalog;src=ADMS TRANSFORMER_TYPES OR_SP_01250kVA_11_04: uk 5.36% ur 0.82% Dyn5, ASSUMED Pfe 0, I0 0.5%, taps ±2x2.5%
  2551;C;OR_SP_01600kVA_11_04;488;3;1,6;50;11;0,4;5,82;12,48;5,240234;0,702;D;YN;5;0,5;0;0;1;0;2,5;0;0;-2;2;ADMS catalog;src=ADMS TRANSFORMER_TYPES OR_SP_01600kVA_11_04: uk 5.82% ur 0.78% Dyn5, ASSUMED Pfe 0, I0 0.5%, taps ±2x2.5%
  2594;C;OR_SP_00800kVA_11_04;488;3;0,8;50;11;0,4;4,61;6;4,150259;0,675;D;YN;5;0,5;0;0;1;0;2,5;0;0;-2;2;ADMS catalog;src=ADMS TRANSFORMER_TYPES OR_SP_00800kVA_11_04: uk 4.61% ur 0.75% Dyn5, ASSUMED Pfe 0, I0 0.5%, taps ±2x2.5%
  2679;C;OR_SP_00630kVA_11_04;488;3;0,63;50;11;0,4;4,51;5,103;4,061952;0,729;D;YN;5;0,5;0;0;1;0;2,5;0;0;-2;2;ADMS catalog;src=ADMS TRANSFORMER_TYPES OR_SP_00630kVA_11_04: uk 4.51% ur 0.81% Dyn5, ASSUMED Pfe 0, I0 0.5%, taps ±2x2.5%
  2778;C;OR_SP_00160kVA_11_04;488;3;0,16;50;11;0,4;3,6;1,9408;3,440897;1,213;D;YN;5;0,5;0;0;1;0;2,5;0;0;-2;2;ADMS catalog;src=ADMS TRANSFORMER_TYPES OR_SP_00160kVA_11_04: uk 3.6% ur 1.213% Dyn5, ASSUMED Pfe 0, I0 0.5%, taps ±2x2.5%


$$TypTr3;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);strn3_h(r);strn3_m(r);strn3_l(r);utrn3_h(r);utrn3_m(r);utrn3_l(r);uktr3_h(r);uktr3_m(r);uktr3_l(r);pcut3_h(r);pcut3_m(r);pcut3_l(r);uk0hm(r);uk0ml(r);uk0hl(r);ur0hm(r);ur0ml(r);ur0hl(r);tr3cn_h(a:4);tr3cn_m(a:4);tr3cn_l(a:4);nt3ag_h(r);nt3ag_m(r);nt3ag_l(r);curm3(r);pfe(r);du3tp_h(r);ph3tr_h(r);n3tp0_h(i);n3tmn_h(i);n3tmx_h(i);du3tp_m(r);ph3tr_m(r);n3tp0_m(i);n3tmn_m(i);n3tmx_m(i);du3tp_l(r);ph3tr_l(r);n3tp0_l(i);n3tmn_l(i);n3tmx_l(i);itapos(i);i3loc(i);desc(a:255)
********************************************************************************
*  3-Winding Transformer Type
*
*  FID: Unique identifier for DGS file
*  OP: Operation (C=create, U=update, D=delete, M=merge, I=ignore)
*  loc_name: Name
*  fold_id: In Folder
*  strn3_h: Rated Power: HV-Side in MVA
*  strn3_m: Rated Power: MV-Side in MVA
*  strn3_l: Rated Power: LV-Side in MVA
*  utrn3_h: Rated Voltage: HV-Side in kV
*  utrn3_m: Rated Voltage: MV-Side in kV
*  utrn3_l: Rated Voltage: LV-Side in kV
*  uktr3_h: Positive Sequence Impedance Short-Circuit Voltage uk: HV-MV in %
*  uktr3_m: Positive Sequence Impedance Short-Circuit Voltage uk: MV-LV in %
*  uktr3_l: Positive Sequence Impedance Short-Circuit Voltage uk: LV-HV in %
*  pcut3_h: Positive Sequence Impedance Copper Losses: HV-MV in kW
*  pcut3_m: Positive Sequence Impedance Copper Losses: MV-LV in kW
*  pcut3_l: Positive Sequence Impedance Copper Losses: LV-HV in kW
*  uk0hm: Zero Sequence Impedance Short-Circuit Voltage uk0: HV-MV in %
*  uk0ml: Zero Sequence Impedance Short-Circuit Voltage uk0: MV-LV in %
*  uk0hl: Zero Sequence Impedance Short-Circuit Voltage uk0: LV-HV in %
*  ur0hm: Zero Sequence Impedance SHC-Voltage, Real Part: HV-MV in %
*  ur0ml: Zero Sequence Impedance SHC-Voltage, Real Part: MV-LV in %
*  ur0hl: Zero Sequence Impedance SHC-Voltage, Real Part: LV-HV in %
*  tr3cn_h: Vector Group: HV-Side:Y :YN:Z :ZN:D
*  tr3cn_m: Vector Group: MV-Side:Y :YN:Z :ZN:D
*  tr3cn_l: Vector Group: LV-Side:Y :YN:Z :ZN:D
*  nt3ag_h: Vector Group: Phase Shift in *30deg
*  nt3ag_m: Vector Group: Phase Shift in *30deg
*  nt3ag_l: Vector Group: Phase Shift in *30deg
*  curm3: Magnetising Impedance: No Load Current in %
*  pfe: Magnetising Impedance: No Load Losses in kW
*  du3tp_h: Tap HV-Side: Add. voltage per tap in %
*  ph3tr_h: Tap HV-Side: Phase of du in deg
*  n3tp0_h: Tap HV-Side: Neutral Position
*  n3tmn_h: Tap HV-Side: Min. Position
*  n3tmx_h: Tap HV-Side: Max. Position
*  du3tp_m: Tap MV-Side: Add. voltage per tap in %
*  ph3tr_m: Tap MV-Side: Phase of du in deg
*  n3tp0_m: Tap MV-Side: Neutral Position
*  n3tmn_m: Tap MV-Side: Min. Position
*  n3tmx_m: Tap MV-Side: Max. Position
*  du3tp_l: Tap LV-Side: Add. voltage per tap in %
*  ph3tr_l: Tap LV-Side: Phase of du in deg
*  n3tp0_l: Tap LV-Side: Neutral Position
*  n3tmn_l: Tap LV-Side: Min. Position
*  n3tmx_l: Tap LV-Side: Max. Position
*  itapos: Tap Modelled at:Star Point:Terminals
*  i3loc: Magnetising Impedance: Position:Star Point:HV-Side:MV-Side:LV-Side
********************************************************************************
  1368;C;S2_DOR20000-60_16-16-5.33MVA_63-11-3.15;489;16;16;5,33;63;11;3,15;7,53;7,53;2,5;55;55;20;7,53;2,5;7,53;0,3;0,3;0,3;YN;YN;D;0;0;1;0,5;15;1,6667;0;0;-10;10;0;0;0;0;0;0;0;0;0;0;0;0;nameplate: 16/16/5.33 MVA 63/11/3.15 kV YNyn0+d1, uk HV-LV 7.53% tap 11, OLTC 21 pos 52.5-73.5 kV, ASSUMED: uk HV-T 7.53%, uk LV-T 2.5%, losses, uk0=uk


$$ElmXnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);bustp(a:2);snss(r);rntxn(r);snssmin(r);rntxnmin(r);usetp(r);iintgnd(i);x0tx1(r);r0tx0(r);desc(a:255)
  1359;C;Landsnet_66kV;286;SL;500;0,1;300;0,1;0,9893;0;1;0,1;ASSUMPTION (Landsnet data not available): Sk'' max 500 MVA, min 300 MVA, R/X 0.1, X0/X1 1, R0/X0 0.1 (earthed 66 kV case a), bracket 300-1000 MVA and case b (no 66 kV zero-sequence path) as sensitivities. usetp 0.9893 = 65.29 kV measured at winter_peak_boiler_off


$$TypLod;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);aP(r);bP(r);cP(r);e_aP(r);e_bP(r);e_cP(r);aQ(r);bQ(r);cQ(r);e_aQ(r);e_bQ(r);e_cQ(r);desc(a:255)
  3167;C;ZIP_50Z_50P_adopted;488;0,5;0,0;0,5;2;1;0;0,5;0,0;0,5;2;1;0;load model: 50 % constant impedance, 50 % constant power, P and Q alike
  3168;C;Z100_constant_impedance;488;1,0;0,0;0,0;2;1;0;1,0;0,0;0,0;2;1;0;sensitivity: constant impedance (ADMS DPF default), also used for the electrode boiler
  3169;C;I100_constant_current;488;0,0;1,0;0,0;2;1;0;0,0;1,0;0,0;2;1;0;sensitivity: constant current
  3170;C;P100_constant_power;488;0,0;0,0;1,0;2;1;0;0,0;0,0;1,0;2;1;0;sensitivity: constant power

$$ElmLod;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);plini(r);qlini(r);scale0(r);typ_id(p);desc(a:255)
  2510;C;Load_D1025_S-11-01;1551;0,126175;0,041517;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2518;C;Load_D1001_S-11-01;296;0,105692;0,034726;1;3167;src=model, aggregated LV load, feeder A20-21, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2526;C;Load_D1002_S-11-01;302;0,134160;0,044114;1;3167;src=model, aggregated LV load, feeder A20-21, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2533;C;Load_D1003_S-11-01;301;0,121070;0,039800;1;3167;src=model, aggregated LV load, feeder A20-22, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2541;C;Load_D1004_S-11-01;1530;0,302760;0,099550;1;3167;src=model, aggregated LV load, feeder A20-22, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2548;C;Load_D1005_S-11-01;1533;0,302760;0,099550;1;3167;src=model, aggregated LV load, feeder A20-22, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2556;C;Load_D1005_S-11-02;1533;0,387550;0,127420;1;3167;src=model, aggregated LV load, feeder A20-22, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2563;C;Load_D1005_S-11-03;1533;0,302760;0,099550;1;3167;src=model, aggregated LV load, feeder A20-22, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2570;C;Load_D1008_S-11-01;304;0,090790;0,029880;1;3167;src=model, aggregated LV load, feeder A20-06, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2577;C;Load_D1009_S-11-01;294;0,090790;0,029880;1;3167;src=model, aggregated LV load, feeder A20-06, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2584;C;Load_D1011_S-11-01;306;0,057230;0,018850;1;3167;src=model, aggregated LV load, feeder A20-06, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2591;C;Load_D1012_S-11-01;285;0,090790;0,029880;1;3167;src=model, aggregated LV load, feeder A20-06, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2599;C;Load_D1013_S-11-01;1536;0,209591;0,068877;1;3167;src=model, aggregated LV load, feeder A20-05, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2606;C;Load_D1014_S-11-01;295;0,072640;0,023900;1;3167;src=model, aggregated LV load, feeder A20-06, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2613;C;Load_D1015_S-11-01;1539;0,131020;0,043061;1;3167;src=model, aggregated LV load, feeder A20-05, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2620;C;Load_D1016_S-11-01;303;0,131020;0,043061;1;3167;src=model, aggregated LV load, feeder A20-05, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2627;C;Load_D1017_S-11-01;305;0,090790;0,029880;1;3167;src=model, aggregated LV load, feeder A20-06, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2634;C;Load_D1018_S-11-01;288;0,077620;0,025550;1;3167;src=model, aggregated LV load, feeder A20-06, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2641;C;Load_D1019_S-11-01;1542;0,126175;0,041517;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2648;C;Load_D1020_S-11-01;300;0,082551;0,027143;1;3167;src=model, aggregated LV load, feeder A20-05, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2655;C;Load_D1021_S-11-01;1545;0,131020;0,043061;1;3167;src=model, aggregated LV load, feeder A20-05, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2662;C;Load_D1022_S-11-01;291;0,094961;0,031224;1;3167;src=model, aggregated LV load, feeder A20-10, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2669;C;Load_D1023_S-11-01;1548;0,201900;0,066386;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2676;C;Load_D1026_S-11-01;307;0,268420;0,088228;1;3167;src=model, aggregated LV load, feeder A20-21, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2684;C;Load_D1027_S-11-01;1554;0,158962;0,052277;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2691;C;Load_D1028_S-11-01;1557;0,193730;0,063660;1;3167;src=model, aggregated LV load, feeder A20-22, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2698;C;Load_D1029_S-11-01;1560;0,201900;0,066386;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2705;C;Load_D1030_S-11-01;1563;0,201900;0,066386;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2712;C;Load_D1031_S-11-01;292;0,051907;0,017090;1;3167;src=model, aggregated LV load, feeder A20-09, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2719;C;Load_D1032_S-11-01;1566;0,131945;0,043309;1;3167;src=model, aggregated LV load, feeder A20-09, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2726;C;Load_D1034_S-11-01;299;0,151957;0,049958;1;3167;src=model, aggregated LV load, feeder A20-10, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2733;C;Load_D1036_S-11-01;1569;0,096910;0,031880;1;3167;src=model, aggregated LV load, feeder A20-22, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2740;C;Load_D1040_S-11-01;1572;0,121070;0,039800;1;3167;src=model, aggregated LV load, feeder A20-22, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2747;C;Load_D1040_S-11-02;1572;0,121070;0,039800;1;3167;src=model, aggregated LV load, feeder A20-22, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2754;C;Load_D1040_S-11-03;1572;0,121070;0,039800;1;3167;src=model, aggregated LV load, feeder A20-22, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2761;C;Load_D1041_S-11-01;1575;0,126175;0,041517;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2768;C;Load_D1042_S-11-01;289;0,167775;0,055117;1;3167;src=model, aggregated LV load, feeder A20-21, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2775;C;Load_D1043_S-11-01;1578;0,065919;0,021655;1;3167;src=model, aggregated LV load, feeder A20-09, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2783;C;Load_D1045_S-11-01;1581;0,040400;0,013298;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2790;C;Load_D1046_S-11-01;290;0,131020;0,043061;1;3167;src=model, aggregated LV load, feeder A20-05, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2797;C;Load_D1046_S-11-02;290;0,131020;0,043061;1;3167;src=model, aggregated LV load, feeder A20-05, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2804;C;Load_D1049_S-11-01;1584;0,056026;0,018404;1;3167;src=model, aggregated LV load, feeder A20-08, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2811;C;Load_D1049_S-11-02;1584;0,056026;0,018404;1;3167;src=model, aggregated LV load, feeder A20-08, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2818;C;Load_D1050_S-11-01;1587;0,126175;0,041517;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2825;C;Load_D1051_S-11-01;1590;0,126175;0,041517;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2832;C;Load_D1052_S-11-01;287;0,227100;0,074700;1;3167;src=model, aggregated LV load, feeder A20-06, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2839;C;Load_D1053_S-11-01;297;0,151957;0,049958;1;3167;src=model, aggregated LV load, feeder A20-10, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2846;C;Load_D1053_S-11-02;297;0,094961;0,031224;1;3167;src=model, aggregated LV load, feeder A20-10, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2853;C;Load_D1054_S-11-01;1593;0,0191;0,00632;1;3167;src=model, aggregated LV load, feeder A20-11, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2860;C;Load_D1055_S-11-01;1596;0,0191;0,00632;1;3167;src=model, aggregated LV load, feeder A20-11, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2867;C;Load_D1056_S-11-01;1599;0,000000;0,000000;1;3167;src=model, aggregated LV load, feeder A20-19, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2874;C;Load_D1057_S-11-01;293;0,151957;0,049958;1;3167;src=model, aggregated LV load, feeder A20-10, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2881;C;Load_D1058_S-11-01;1602;0,126175;0,041517;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2888;C;Load_D1059_S-11-01;1605;0,000000;0,000000;1;3167;src=model, aggregated LV load, feeder A20-19, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2895;C;Load_D1061_S-11-01;1608;0,089580;0,029487;1;3167;src=model, aggregated LV load, feeder A20-08, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2902;C;Load_D1062_S-11-01;1611;0,056026;0,018404;1;3167;src=model, aggregated LV load, feeder A20-08, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2909;C;Load_D1066_S-11-01;1614;0,201900;0,066386;1;3167;src=model, aggregated LV load, feeder A20-13, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2916;C;Load_D1067_S-11-01;1617;0,030630;0,010030;1;3167;src=model, aggregated LV load, feeder A20-11, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2923;C;Load_D1067_S-11-02;1617;0,000000;0,000000;1;3167;src=model, aggregated LV load, initial value by kVA share of feeder current (winter_peak_boiler_off)
  2930;C;Load_D1069_S-11-01;1620;0,022022;0,007209;1;3167;src=model, aggregated LV load, feeder A20-11, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2937;C;Load_D1070_S-11-01;298;0,327448;0,107653;1;3167;src=model, aggregated LV load, feeder A20-05, allocated to the measured head current (winter_peak_boiler_off), ZIP 50/50
  2939;C;Load_Boiler_Brim_D1005;1533;4,900000;0,000000;1;3168;src=author, electrode boiler 4.9 MW Q~0, switched, not scaled by allocation, circuit 04, load type constant impedance (electrode boiler), at the D1005 end of the SFAA cable (terminal D1005_F-11-01, line side of bay 1005-1-1); boiler-on scenarios 3.8 and 4.9 MW, Q=0, constant impedance


$$IntPrjfolder;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iopt_typ(a:4)
  2942;C;Feeders;;feed


$$ElmFeeder;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);obj_id(p);desc(a:255)
  2943;C;A20-04;2942;1629;src=ADMS circuit list, circuit 04 boiler feeder to D1005 (Brim electrode boiler). Defined at the head-cable cubicle (A020-SFAA02 (3 x 240) on A20_C04. Breaker states per snapshot, see switching log
  2944;C;A20-05;2942;681;src=ADMS circuit list, circuit 05 feeder to D1070. Defined at the head-cable cubicle (A020-1070A01 - 13) on A20_C05. Breaker states per snapshot, see switching log
  2945;C;A20-06;2942;637;src=ADMS circuit list, circuit 06 feeder to D1014. Defined at the head-cable cubicle (A020-1014A01 - 13) on A20_C06. Breaker states per snapshot, see switching log
  2946;C;A20-08;2942;1747;src=ADMS circuit list, circuit 08 feeder to D1049. Defined at the head-cable cubicle (A020-1049A01 (3 x 24) on A20_C08. Breaker states per snapshot, see switching log
  2947;C;A20-09;2942;646;src=ADMS circuit list, circuit 09 feeder to D1031. Defined at the head-cable cubicle (A020-1031A01 - 13) on A20_C09. Breaker states per snapshot, see switching log
  2948;C;A20-10;2942;787;src=ADMS circuit list, circuit 10 feeder to D1053. Defined at the head-cable cubicle (A020-1053A01 - 13) on A20_C10. Breaker states per snapshot, see switching log
  2949;C;A20-11;2942;1769;src=ADMS circuit list, circuit 11 feeder to D1055. Defined at the head-cable cubicle (A020-1055A01 (3 x 24) on A20_C11. Breaker states per snapshot, see switching log
  2950;C;A20-13;2942;1694;src=ADMS circuit list, circuit 13 feeder to D1019. Defined at the head-cable cubicle (A020-1026A01 (3 x 24) on A20_C13. Breaker states per snapshot, see switching log
  2951;C;A20-19;2942;665;src=ADMS circuit list, circuit 19 feeder to D1056. Defined at the head-cable cubicle (A020-1056A01 - 13) on A20_C19. Breaker states per snapshot, see switching log
  2952;C;A20-20;2942;1659;src=ADMS circuit list, circuit 20 chain to the drilling-rig terminal (ex D1035), open at A20. Defined at the head-cable cubicle (A020-1035A01 (3 x 24) on A20_C20. Breaker states per snapshot, see switching log
  2953;C;A20-21;2942;657;src=ADMS circuit list, circuit 21 feeder to D1042. Defined at the head-cable cubicle (A020-1042A01 - 13) on A20_C21. Breaker states per snapshot, see switching log
  2954;C;A20-22;2942;1720;src=ADMS circuit list, circuit 22 feeder to D1028. Defined at the head-cable cubicle (A020-1028A01 (3 x 24) on A20_C22. Breaker states per snapshot, see switching log


