Name	In Folder	Grid	Ik" A	Ik" B	Ik" C	Sk" A	Sk" B	Sk" C	ip A	ip B	ip C	Rk0, Re(Zk0)	Xk0, Im(Zk0)	Rk1, Re(Zk1)	Xk1, Im(Zk1)	Rk2, Re(Zk2)	Xk2, Im(Zk2)	U, Magnitude A	U, Magnitude B	U, Magnitude C	U, Angle A	U, Angle B	U, Angle C	U0, Magnitude	U0, Angle
			kA	kA	kA	MVA	MVA	MVA	kA	kA	kA	Ohm	Ohm	Ohm	Ohm	Ohm	Ohm	kV	kV	kV	deg	deg	deg	kV	deg
002	1002-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002985	11,231058	11,248606	153,18374	-151,51244	148,76733	6,499347	178,59800
008	1008-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062636	11,195336	11,257780	110,75906	-151,75200	148,60487	6,501280	178,16501
009	1009-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061747	11,196780	11,258875	109,58041	-151,74664	148,60248	6,501256	178,16802
011	1011-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060189	11,199481	11,260961	107,26663	-151,73299	148,60161	6,501216	178,17711
012	1012-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058904	11,201843	11,262779	105,14007	-151,72178	148,60009	6,501175	178,18434
014	1014-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056307	11,207388	11,267131	99,73686	-151,70198	148,58986	6,501091	178,19436
016	1016-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060286	11,201484	11,263934	104,45724	-151,74804	148,57248	6,501277	178,15073
017	1017-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062704	11,195199	11,257654	110,88434	-151,75243	148,60522	6,501280	178,16492
022	1022-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051595	11,217479	11,273610	89,57130	-151,65137	148,58948	6,500868	178,23535
034	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051400	11,218280	11,274228	88,62284	-151,64717	148,58934	6,500850	178,23819
042	1042-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,028161	11,225475	11,263498	88,24074	-151,57866	148,67016	6,500099	178,40736
052	1052-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061544	11,197093	11,259095	109,33361	-151,74486	148,60263	6,501249	178,16939
057	1057-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051445	11,218093	11,274084	88,84339	-151,64820	148,58932	6,500854	178,23747
1	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000939	11,232990	11,249767	146,21133	-151,50279	148,76732	6,499292	178,60624
1	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002985	11,231058	11,248606	153,18374	-151,51244	148,76733	6,499347	178,59800
1	1008-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062636	11,195336	11,257780	110,75906	-151,75200	148,60487	6,501280	178,16501
1	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061747	11,196780	11,258875	109,58041	-151,74664	148,60248	6,501256	178,16802
1	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060189	11,199481	11,260961	107,26661	-151,73299	148,60161	6,501216	178,17711
1	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056307	11,207388	11,267131	99,73687	-151,70198	148,58986	6,501091	178,19436
1	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060286	11,201484	11,263934	104,45723	-151,74804	148,57248	6,501277	178,15073
1	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051595	11,217479	11,273610	89,57130	-151,65137	148,58948	6,500868	178,23535
1	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	11,233875	11,250152	0,00000	-151,49684	148,76924	6,499264	178,61238
1	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051400	11,218280	11,274228	88,62285	-151,64717	148,58934	6,500850	178,23819
1	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,028161	11,225475	11,263498	88,24075	-151,57866	148,67016	6,500099	178,40736
1	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061544	11,197093	11,259095	109,33360	-151,74486	148,60263	6,501249	178,16939
1	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051244	11,219312	11,275095	87,36262	-151,64176	148,58901	6,500835	178,24145
1	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051445	11,218093	11,274084	88,84339	-151,64820	148,58932	6,500854	178,23747
1	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053323	11,213400	11,271022	93,87314	-151,67647	148,58492	6,500960	178,21397
2	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000939	11,232990	11,249767	146,21179	-151,50279	148,76732	6,499292	178,60624
2	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002985	11,231058	11,248606	153,18370	-151,51244	148,76733	6,499347	178,59800
2	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061747	11,196780	11,258875	109,58040	-151,74664	148,60248	6,501256	178,16802
2	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060189	11,199481	11,260961	107,26664	-151,73299	148,60161	6,501216	178,17711
2	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058904	11,201843	11,262779	105,14006	-151,72178	148,60009	6,501175	178,18434
2	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056307	11,207388	11,267131	99,73684	-151,70198	148,58986	6,501091	178,19436
2	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060286	11,201484	11,263934	104,45724	-151,74804	148,57248	6,501277	178,15073
2	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062687	11,195317	11,257817	110,73910	-151,75242	148,60445	6,501285	178,16434
2	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051595	11,217479	11,273610	89,57130	-151,65137	148,58948	6,500868	178,23535
2	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	11,233875	11,250152	0,00000	-151,49684	148,76924	6,499264	178,61238
2	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051400	11,218280	11,274228	88,62283	-151,64717	148,58934	6,500850	178,23819
2	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,028161	11,225475	11,263498	88,24073	-151,57866	148,67016	6,500099	178,40736
2	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055883	11,208380	11,267889	98,74104	-151,70724	148,57937	6,501083	178,18751
2	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061544	11,197093	11,259095	109,33362	-151,74486	148,60263	6,501249	178,16939
2	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051244	11,219312	11,275095	87,36263	-151,64176	148,58901	6,500835	178,24145
2	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051445	11,218093	11,274084	88,84338	-151,64820	148,58932	6,500854	178,23747
2	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053323	11,213400	11,271022	93,87319	-151,67647	148,58492	6,500960	178,21397
3	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058904	11,201843	11,262779	105,14008	-151,72178	148,60009	6,501175	178,18434
3	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,059809	11,202231	11,264396	103,85345	-151,74415	148,57260	6,501257	178,15399
3	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055841	11,214187	11,274488	91,30406	-151,68323	148,56675	6,501075	178,18968
5	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,003010	11,231039	11,248645	152,19327	-151,51287	148,76690	6,499353	178,59732
A20_66kV	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	37,763030	37,708926	37,718700	-0,01713	-120,04747	120,03888	0,000000	0,00000
A20_BB1	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051240	11,219397	11,275173	87,25442	-151,64134	148,58894	6,500834	178,24165
A20_BB2	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,465965	6,456701	6,458375	-0,54128	-120,57163	119,51473	0,000000	0,00000
A20_C01	20-1-01	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,465965	6,456701	6,458375	-0,54128	-120,57163	119,51473	0,000000	0,00000
A20_C02	20-1-02	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051240	11,219397	11,275173	87,25442	-151,64134	148,58894	6,500834	178,24165
A20_C03	20-1-03	VeiturRegion																							
A20_C04	20-1-04	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071618	11,179116	11,239632	126,91611	-151,85648	148,60662	6,501720	178,12226
A20_C05	20-1-05	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051240	11,219397	11,275173	87,25442	-151,64134	148,58894	6,500834	178,24165
A20_C06	20-1-06	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051240	11,219397	11,275173	87,25442	-151,64134	148,58894	6,500834	178,24165
A20_C07	20-1-07	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,465965	6,456701	6,458375	-0,54128	-120,57163	119,51473	0,000000	0,00000
A20_C08	20-1-08	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,465965	6,456701	6,458375	-0,54128	-120,57163	119,51473	0,000000	0,00000
A20_C09	20-1-09	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051240	11,219397	11,275173	87,25442	-151,64134	148,58894	6,500834	178,24165
A20_C10	20-1-10	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051240	11,219397	11,275173	87,25442	-151,64134	148,58894	6,500834	178,24165
A20_C11	20-1-11	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051240	11,219397	11,275173	87,25442	-151,64134	148,58894	6,500834	178,24165
A20_C13	20-1-13	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,465965	6,456701	6,458375	-0,54128	-120,57163	119,51473	0,000000	0,00000
A20_C14	20-1-14	VeiturRegion																							
A20_C15	20-1-15	VeiturRegion																							
A20_C16	20-1-16	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051240	11,219397	11,275173	87,25442	-151,64134	148,58894	6,500834	178,24165
A20_C17	20-1-17	VeiturRegion																							
A20_C18	20-1-18	VeiturRegion																							
A20_C19	20-1-19	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051240	11,219397	11,275173	87,25442	-151,64134	148,58894	6,500834	178,24165
A20_C20	20-1-20	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
A20_C21	20-1-21	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051240	11,219397	11,275173	87,25442	-151,64134	148,58894	6,500834	178,24165
A20_C22	20-1-22	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051240	11,219397	11,275173	87,25442	-151,64134	148,58894	6,500834	178,24165
A20_C23	20-1-23	VeiturRegion																							
CN00303E03-5D10-4BE7-8715-73BBEB	1014-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056307	11,207388	11,267131	99,73686	-151,70198	148,58986	6,501091	178,19436
CN180608CE-EBC6-415C-B1E9-7749B8	1057-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051445	11,218093	11,274084	88,84339	-151,64820	148,58932	6,500854	178,23747
CN18D0438B-35A9-4AD4-A502-27C931	1003-1-6	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,003010	11,231039	11,248645	152,19327	-151,51287	148,76690	6,499353	178,59732
CN18D0438B-35A9-4AD4-A502-27C931(1)	1003-1-6	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069787	11,179574	11,236852	129,26933	-151,84015	148,62829	6,501563	178,15553
CN2677B323-054D-427D-8679-CDCBAF	1016-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060286	11,201484	11,263934	104,45724	-151,74804	148,57248	6,501277	178,15073
CN26B10F61-8AC9-45B0-939D-8F4C4F	1042-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,028161	11,225475	11,263498	88,24074	-151,57866	148,67016	6,500099	178,40736
CN298484EA-3191-4620-9C08-3B3703	1017-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062704	11,195199	11,257654	110,88434	-151,75243	148,60522	6,501280	178,16492
CN4D4EB4D9-6F64-451D-BCE2-258843	1008-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062636	11,195336	11,257780	110,75906	-151,75200	148,60487	6,501280	178,16501
CN50149BAF-1D92-487C-9C4C-0D7D43	1002-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002985	11,231058	11,248606	153,18374	-151,51244	148,76733	6,499347	178,59800
CN54F69F05-0714-4D2C-969C-73E833	D1022 Esjubraut 43a	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051595	11,217479	11,273610	89,57130	-151,65137	148,58948	6,500868	178,23535
CN5818E5BB-F89E-4327-8B19-64A99E	1012-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058904	11,201843	11,262779	105,14007	-151,72178	148,60009	6,501175	178,18434
CN584EFAEE-E77C-463D-A906-083C4F	1014-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056307	11,207388	11,267131	99,73686	-151,70198	148,58986	6,501091	178,19436
CN603113C4-324A-4EBF-B7FA-96BFC9	1009-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061747	11,196780	11,258875	109,58041	-151,74664	148,60248	6,501256	178,16802
CN67845FA9-5362-472B-AB41-5CE47F	1034-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051400	11,218280	11,274228	88,62284	-151,64717	148,58934	6,500850	178,23819
CN6B7B6544-D027-46D6-B7AB-DA2562	1014-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056307	11,207388	11,267131	99,73686	-151,70198	148,58986	6,501091	178,19436
CN830689CF-811F-40D7-A307-AE6E8A	1022-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051595	11,217479	11,273610	89,57130	-151,65137	148,58948	6,500868	178,23535
CN9149FE32-AB6C-4E31-89FF-98533A	1008-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062636	11,195336	11,257780	110,75906	-151,75200	148,60487	6,501280	178,16501
CN9BCEA976-BBF5-416D-9530-6149FD	1034-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051400	11,218280	11,274228	88,62284	-151,64717	148,58934	6,500850	178,23819
CNA3888D43-B485-409B-8144-C89195	1012-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062128	11,198801	11,262381	106,44417	-151,76314	148,57050	6,501340	178,13722
CNA5811127-8046-4B6C-9139-4624DE	1008-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062636	11,195336	11,257780	110,75906	-151,75200	148,60487	6,501280	178,16501
CNA886899E-96BC-4230-9F56-B1B7E6	1020-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,059809	11,202231	11,264396	103,85345	-151,74415	148,57260	6,501257	178,15399
CNA886899E-96BC-4230-9F56-B1B7E6(1)	1020-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,059809	11,202231	11,264396	103,85345	-151,74415	148,57260	6,501257	178,15399
CNA99835A6-3D41-4B89-8E27-565D90	1012-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058904	11,201843	11,262779	105,14007	-151,72178	148,60009	6,501175	178,18434
CNAA9DBD66-E119-4C7F-A03A-0D1154	1018-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062687	11,195317	11,257817	110,73910	-151,75242	148,60445	6,501285	178,16434
CNAA9DBD66-E119-4C7F-A03A-0D1154(1)	1018-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071639	11,177295	11,234810	130,66888	-151,84654	148,63479	6,501571	178,15455
CNAF47E2F5-2215-47D7-ADFD-907F0C	1011-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060189	11,199481	11,260961	107,26663	-151,73299	148,60161	6,501216	178,17711
CNB2722D99-6248-40F7-88F0-A226BA	1016-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060286	11,201484	11,263934	104,45724	-151,74804	148,57248	6,501277	178,15073
CNB5213E7A-FF80-4F3B-BF4C-64B2E6	1002-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002985	11,231058	11,248606	153,18374	-151,51244	148,76733	6,499347	178,59800
CNC6996611-68E8-49D3-ACBA-C198DF	1052-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061544	11,197093	11,259095	109,33361	-151,74486	148,60263	6,501249	178,16939
CND5296C90-892E-4E80-B9D8-BD0CA7	1012-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058904	11,201843	11,262779	105,14007	-151,72178	148,60009	6,501175	178,18434
CND582500A-AD29-4AAB-9177-E54248	1002-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002985	11,231058	11,248606	153,18374	-151,51244	148,76733	6,499347	178,59800
CNDEF520AD-F883-442B-953E-CD588F	1008-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062636	11,195336	11,257780	110,75906	-151,75200	148,60487	6,501280	178,16501
CNEC04446F-C4E0-415E-9CD2-08A117	D1012 Akurgerði	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058904	11,201843	11,262779	105,14007	-151,72178	148,60009	6,501175	178,18434
CNF3ECB83C-C4C6-4FED-8386-7D31B1	D1053 Smiðjuvellir 24	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
CNFD69B6A1-6ED1-49EB-AD28-76A0C9	1009-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061747	11,196780	11,258875	109,58041	-151,74664	148,60248	6,501256	178,16802
CNFE07F21C-C50F-4EA2-B9CD-B80B58	1016-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060286	11,201484	11,263934	104,45724	-151,74804	148,57248	6,501277	178,15073
D1001_BB	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000939	11,232990	11,249767	146,21162	-151,50279	148,76732	6,499292	178,60624
D1001_LV01_0.4kV	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233989	0,233216	0,234328	-152,15006	88,05520	-31,88399	0,000000	0,00000
D1002_LV01_0.4kV	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233959	0,233186	0,234298	-152,20264	88,00263	-31,93656	0,000000	0,00000
D1003_BB	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069787	11,179574	11,236852	129,26933	-151,84015	148,62829	6,501563	178,15553
D1003_F-11-03	1003-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069787	11,179574	11,236852	129,26933	-151,84015	148,62829	6,501563	178,15553
D1003_F-11-04	1003-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069787	11,179574	11,236852	129,26933	-151,84015	148,62829	6,501563	178,15553
D1003_F-11-05	1003-1-5	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069787	11,179574	11,236852	129,26933	-151,84015	148,62829	6,501563	178,15553
D1003_LV01_0.4kV	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233134	0,232352	0,233232	-152,03782	88,10101	-31,80210	0,000000	0,00000
D1004_BB	1004-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069895	11,179401	11,236622	129,44288	-151,84041	148,62921	6,501561	178,15611
D1004_F-11-02	1004-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069789	11,179574	11,236854	129,26818	-151,84017	148,62828	6,501564	178,15550
D1004_F-11-03	1004-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069895	11,179401	11,236622	129,44288	-151,84041	148,62921	6,501561	178,15611
D1004_LV01_0.4kV	1004-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232938	0,232157	0,233036	-152,17721	87,96162	-31,94148	0,000000	0,00000
D1005_BB	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069094	11,180431	11,237601	128,74161	-151,83727	148,62639	6,501560	178,15649
D1005_F-11-01	1005-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069094	11,180431	11,237601	128,74161	-151,83727	148,62639	6,501560	178,15649
D1005_F-11-02	1005-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069094	11,180431	11,237601	128,74161	-151,83727	148,62639	6,501560	178,15649
D1005_F-11-03	1005-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069094	11,180431	11,237601	128,74161	-151,83727	148,62639	6,501560	178,15649
D1005_F-11-04	1005-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069094	11,180431	11,237601	128,74161	-151,83727	148,62639	6,501560	178,15649
D1005_LV01_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232981	0,232199	0,233079	-152,17720	87,96163	-31,94148	0,000000	0,00000
D1005_LV02_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232910	0,232128	0,233008	-152,24365	87,89518	-32,00792	0,000000	0,00000
D1005_LV03_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232981	0,232199	0,233079	-152,17720	87,96163	-31,94148	0,000000	0,00000
D1008_LV01_0.4kV	1008-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234238	0,233452	0,234336	-151,84447	88,29436	-31,60875	0,000000	0,00000
D1009_LV01_0.4kV	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234292	0,233506	0,234390	-151,84452	88,29431	-31,60880	0,000000	0,00000
D1011_LV01_0.4kV	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234372	0,233585	0,234470	-151,78377	88,35506	-31,54805	0,000000	0,00000
D1012_LV01_0.4kV	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234483	0,233696	0,234582	-151,83838	88,30045	-31,60266	0,000000	0,00000
D1013_BB	1013-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061852	11,198922	11,262209	106,53855	-151,76134	148,57235	6,501330	178,14034
D1013_F-11-01	1013-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061852	11,198922	11,262209	106,53855	-151,76134	148,57235	6,501330	178,14034
D1013_F-11-02	1013-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061852	11,198922	11,262209	106,53855	-151,76134	148,57235	6,501330	178,14034
D1013_F-11-03	1013-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061852	11,198922	11,262209	106,53855	-151,76134	148,57235	6,501330	178,14034
D1013_LV01_0.4kV	1013-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233979	0,233194	0,234078	-152,08656	88,05227	-31,85084	0,000000	0,00000
D1014_LV01_0.4kV	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234693	0,233906	0,234792	-151,80952	88,32931	-31,57380	0,000000	0,00000
D1015_BB	1015-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,057621	11,205682	11,266441	101,00237	-151,72468	148,57490	6,501159	178,17106
D1015_F-11-01	1015-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,057621	11,205682	11,266441	101,00237	-151,72468	148,57490	6,501159	178,17106
D1015_F-11-02	1015-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,057621	11,205682	11,266441	101,00237	-151,72468	148,57490	6,501159	178,17106
D1015_LV01_0.4kV	1015-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234217	0,233431	0,234315	-152,03509	88,10374	-31,79937	0,000000	0,00000
D1016_LV01_0.4kV	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234072	0,233286	0,234170	-152,04063	88,09820	-31,80491	0,000000	0,00000
D1017_LV01_0.4kV	1017-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234232	0,233446	0,234331	-151,84447	88,29436	-31,60875	0,000000	0,00000
D1018_BB	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071639	11,177295	11,234810	130,66888	-151,84654	148,63479	6,501571	178,15455
D1018_F-11-01	1018-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071639	11,177295	11,234810	130,66888	-151,84654	148,63479	6,501571	178,15455
D1018_LV01_0.4kV	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233502	0,232718	0,233600	-151,83923	88,29960	-31,60350	0,000000	0,00000
D1019_BB	1019-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,442409	6,433179	6,434846	-0,56801	-120,59835	119,48801	0,000000	0,00000
D1019_F-11-01	1019-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,442409	6,433179	6,434846	-0,56801	-120,59835	119,48801	0,000000	0,00000
D1019_LV01_0.4kV	1019-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232787	0,232514	0,232847	-151,17858	88,87742	-31,09229	0,000000	0,00000
D1020_BB	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,059809	11,202231	11,264396	103,85345	-151,74415	148,57260	6,501257	178,15399
D1020_F-11-01	1020-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,059809	11,202231	11,264396	103,85345	-151,74415	148,57260	6,501257	178,15399
D1020_F-11-02	1020-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,059809	11,202231	11,264396	103,85345	-151,74415	148,57260	6,501257	178,15399
D1020_F-11-04	1020-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061911	11,198900	11,262250	106,51871	-151,76179	148,57189	6,501334	178,13961
D1020_LV01_0.4kV	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234066	0,233281	0,234165	-151,95748	88,18135	-31,72176	0,000000	0,00000
D1021_BB	1021-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061360	11,199589	11,262558	106,09120	-151,75792	148,57266	6,501318	178,14360
D1021_F-11-01	1021-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061360	11,199589	11,262558	106,09120	-151,75792	148,57266	6,501318	178,14360
D1021_F-11-03	1021-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061360	11,199589	11,262558	106,09120	-151,75792	148,57266	6,501318	178,14360
D1021_LV01_0.4kV	1021-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234001	0,233216	0,234100	-152,04325	88,09558	-31,80753	0,000000	0,00000
D1022_LV01_0.4kV	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235007	0,234219	0,235106	-151,84840	88,29043	-31,61268	0,000000	0,00000
D1023_BB	1023-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,406383	6,397204	6,398862	-0,57303	-120,60337	119,48298	0,000000	0,00000
D1023_F-11-01	1023-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,406383	6,397204	6,398862	-0,57303	-120,60337	119,48298	0,000000	0,00000
D1023_F-11-02	1023-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,406383	6,397204	6,398862	-0,57303	-120,60337	119,48298	0,000000	0,00000
D1023_LV01_0.4kV	1023-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231478	0,231206	0,231538	-151,22862	88,82738	-31,14234	0,000000	0,00000
D1025_BB	1025-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,397499	6,388333	6,389988	-0,58191	-120,61225	119,47410	0,000000	0,00000
D1025_F-11-01	1025-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,397499	6,388333	6,389988	-0,58191	-120,61225	119,47410	0,000000	0,00000
D1025_F-11-02	1025-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,397499	6,388333	6,389988	-0,58191	-120,61225	119,47410	0,000000	0,00000
D1025_LV01_0.4kV	1025-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231155	0,230884	0,231215	-151,19649	88,85951	-31,11021	0,000000	0,00000
D1026_BB	1026-1	VeiturRegion	0,0612411	0,0000000	0,0000000	0,38893	0,00000	0,00000	0,1263606	0,0000000	0,0000000	2,16196	-318,37038	0,25964	0,85438	0,25964	0,85438	0,000000	11,233875	11,250152	0,00000	-151,49684	148,76924	6,499264	178,61238
D1026_LV01_0.4kV	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234054	0,233281	0,234393	-152,30839	87,89688	-32,04231	0,000000	0,00000
D1027_BB	1027-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,394720	6,385558	6,387213	-0,58353	-120,61387	119,47249	0,000000	0,00000
D1027_F-11-01	1027-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,394720	6,385558	6,387213	-0,58353	-120,61387	119,47249	0,000000	0,00000
D1027_F-11-02	1027-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,394720	6,385558	6,387213	-0,58353	-120,61387	119,47249	0,000000	0,00000
D1027_LV01_0.4kV	1027-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231042	0,230771	0,231102	-151,22109	88,83491	-31,13480	0,000000	0,00000
D1028_BB	1028-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062602	11,188991	11,245378	122,46702	-151,79403	148,62021	6,501458	178,17843
D1028_F-11-01	1028-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062602	11,188991	11,245378	122,46702	-151,79403	148,62021	6,501458	178,17843
D1028_F-11-04	1028-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062602	11,188991	11,245378	122,46702	-151,79403	148,62021	6,501458	178,17843
D1028_LV01_0.4kV	1028-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233515	0,232732	0,233614	-152,06224	88,07659	-31,82652	0,000000	0,00000
D1029_BB	1029-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,425052	6,415847	6,417510	-0,56739	-120,59773	119,48863	0,000000	0,00000
D1029_F-11-01	1029-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,425052	6,415847	6,417510	-0,56739	-120,59773	119,48863	0,000000	0,00000
D1029_F-11-02	1029-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,425052	6,415847	6,417510	-0,56739	-120,59773	119,48863	0,000000	0,00000
D1029_LV01_0.4kV	1029-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232156	0,231883	0,232216	-151,22119	88,83481	-31,13491	0,000000	0,00000
D1030_BB	1030-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,391869	6,382712	6,384366	-0,58939	-120,61973	119,46662	0,000000	0,00000
D1030_F-11-01	1030-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,391869	6,382712	6,384366	-0,58939	-120,61973	119,46662	0,000000	0,00000
D1030_F-11-02	1030-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,391869	6,382712	6,384366	-0,58939	-120,61973	119,46662	0,000000	0,00000
D1030_LV01_0.4kV	1030-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230950	0,230679	0,231010	-151,24639	88,80961	-31,16010	0,000000	0,00000
D1031_BB	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055841	11,214187	11,274488	91,30406	-151,68323	148,56675	6,501075	178,18968
D1031_F-11-01	1031-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055841	11,214187	11,274488	91,30406	-151,68323	148,56675	6,501075	178,18968
D1031_F-11-02	1031-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055851	11,216841	11,277222	88,06377	-151,67029	148,56364	6,501055	178,19422
D1031_LV01_0.4kV	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235062	0,234274	0,235161	-151,74858	88,39025	-31,51286	0,000000	0,00000
D1032_BB	1032-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058418	11,209974	11,272548	94,82205	-151,70598	148,56289	6,501156	178,16637
D1032_F-11-01	1032-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058418	11,209974	11,272548	94,82205	-151,70598	148,56289	6,501156	178,16637
D1032_F-11-02	1032-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058418	11,209974	11,272548	94,82205	-151,70598	148,56289	6,501156	178,16637
D1032_LV01_0.4kV	1032-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234950	0,234161	0,235049	-151,83113	88,30770	-31,59540	0,000000	0,00000
D1034_LV01_0.4kV	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235037	0,234248	0,235136	-151,87831	88,26052	-31,64258	0,000000	0,00000
D1035_SR_drilling_rig_terminal	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1036_BB	1036-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069478	11,179939	11,237140	129,07249	-151,83879	148,62770	6,501561	178,15625
D1036_F-11-01	1036-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069478	11,179939	11,237140	129,07249	-151,83879	148,62770	6,501561	178,15625
D1036_F-11-02	1036-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069478	11,179939	11,237140	129,07249	-151,83879	148,62770	6,501561	178,15625
D1036_LV01_0.4kV	1036-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233145	0,232363	0,233243	-151,99883	88,14000	-31,76311	0,000000	0,00000
D1040_BB	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071454	11,177518	11,235003	130,54046	-151,84589	148,63421	6,501570	178,15471
D1040_F-11-01	1040-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071454	11,177518	11,235003	130,54046	-151,84589	148,63421	6,501570	178,15471
D1040_F-11-02	1040-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071454	11,177518	11,235003	130,54046	-151,84589	148,63421	6,501570	178,15471
D1040_LV01_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233052	0,232270	0,233150	-152,03689	88,10194	-31,80117	0,000000	0,00000
D1040_LV02_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233052	0,232270	0,233150	-152,03689	88,10194	-31,80117	0,000000	0,00000
D1040_LV03_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233052	0,232270	0,233150	-152,03689	88,10194	-31,80117	0,000000	0,00000
D1041_BB	1041-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,388755	6,379601	6,381255	-0,59608	-120,62642	119,45994	0,000000	0,00000
D1041_F-11-01	1041-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,388755	6,379601	6,381255	-0,59608	-120,62642	119,45994	0,000000	0,00000
D1041_F-11-02	1041-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,388755	6,379601	6,381255	-0,59608	-120,62642	119,45994	0,000000	0,00000
D1041_F-11-03	1041-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,388755	6,379601	6,381255	-0,59608	-120,62642	119,45994	0,000000	0,00000
D1041_LV01_0.4kV	1041-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230837	0,230566	0,230897	-151,21145	88,84456	-31,12516	0,000000	0,00000
D1042_LV01_0.4kV	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234177	0,233397	0,234385	-152,21098	87,95797	-31,96151	0,000000	0,00000
D1043_BB	1043-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058585	11,209639	11,272342	95,12741	-151,70803	148,56251	6,501164	178,16458
D1043_F-11-02	1043-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058585	11,209639	11,272342	95,12741	-151,70803	148,56251	6,501164	178,16458
D1043_LV01_0.4kV	1043-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234938	0,234150	0,235037	-151,77785	88,36098	-31,54213	0,000000	0,00000
D1045_BB	1045-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387184	6,378033	6,379686	-0,59498	-120,62532	119,46103	0,000000	0,00000
D1045_F-11-01	1045-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387184	6,378033	6,379686	-0,59498	-120,62532	119,46103	0,000000	0,00000
D1045_LV01_0.4kV	1045-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230745	0,230474	0,230804	-151,06303	88,99297	-30,97675	0,000000	0,00000
D1046_BB	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055883	11,208380	11,267889	98,74106	-151,70724	148,57937	6,501083	178,18751
D1046_F-11-01	1046-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055883	11,208380	11,267889	98,74106	-151,70724	148,57937	6,501083	178,18751
D1046_LV01_0.4kV	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234306	0,233520	0,234405	-152,02959	88,10924	-31,79387	0,000000	0,00000
D1046_LV02_0.4kV	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234306	0,233520	0,234405	-152,02959	88,10924	-31,79387	0,000000	0,00000
D1049_BB	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,464176	6,454915	6,456588	-0,54652	-120,57686	119,50950	0,000000	0,00000
D1049_F-11-01	1049-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,464176	6,454915	6,456588	-0,54652	-120,57686	119,50950	0,000000	0,00000
D1049_F-11-02	1049-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,464176	6,454915	6,456588	-0,54652	-120,57686	119,50950	0,000000	0,00000
D1049_LV01_0.4kV	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234318	0,234043	0,234379	-150,83776	89,21824	-30,75148	0,000000	0,00000
D1049_LV02_0.4kV	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234318	0,234043	0,234379	-150,83776	89,21824	-30,75148	0,000000	0,00000
D1050_BB	1050-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,401047	6,391876	6,393533	-0,57878	-120,60913	119,47723	0,000000	0,00000
D1050_F-11-01	1050-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,401047	6,391876	6,393533	-0,57878	-120,60913	119,47723	0,000000	0,00000
D1050_F-11-02	1050-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,401047	6,391876	6,393533	-0,57878	-120,60913	119,47723	0,000000	0,00000
D1050_LV01_0.4kV	1050-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231284	0,231012	0,231344	-151,19304	88,86296	-31,10676	0,000000	0,00000
D1051_BB	1051-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387819	6,378667	6,380320	-0,59780	-120,62814	119,45822	0,000000	0,00000
D1051_F-11-02	1051-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387819	6,378667	6,380320	-0,59780	-120,62814	119,45822	0,000000	0,00000
D1051_F-11-03	1051-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387819	6,378667	6,380320	-0,59780	-120,62814	119,45822	0,000000	0,00000
D1051_LV01_0.4kV	1051-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230803	0,230532	0,230863	-151,21325	88,84275	-31,12697	0,000000	0,00000
D1052_LV01_0.4kV	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234162	0,233377	0,234261	-151,94829	88,19054	-31,71257	0,000000	0,00000
D1053_BB	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051244	11,219312	11,275095	87,36262	-151,64176	148,58901	6,500835	178,24145
D1053_F-11-01	1053-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051244	11,219312	11,275095	87,36262	-151,64176	148,58901	6,500835	178,24145
D1053_LV01_0.4kV	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235078	0,234289	0,235176	-151,87647	88,26236	-31,64075	0,000000	0,00000
D1053_LV02_0.4kV	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235078	0,234289	0,235177	-151,84534	88,29349	-31,60961	0,000000	0,00000
D1054_BB	1054-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055801	11,216860	11,277192	88,06539	-151,67001	148,56393	6,501053	178,19473
D1054_F-11-01	1054-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055801	11,216860	11,277192	88,06539	-151,67001	148,56393	6,501053	178,19473
D1054_F-11-02	1054-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055801	11,216860	11,277192	88,06539	-151,67001	148,56393	6,501053	178,19473
D1054_F-11-04	1054-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055801	11,216860	11,277192	88,06539	-151,67001	148,56393	6,501053	178,19473
D1054_LV01_0.4kV	1054-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235860	0,235069	0,235959	-151,50941	88,62942	-31,27368	0,000000	0,00000
D1055_BB	1055-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052281	11,218817	11,275635	87,45187	-151,64789	148,58322	6,500884	178,23093
D1055_F-11-01	1055-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052281	11,218817	11,275635	87,45187	-151,64789	148,58322	6,500884	178,23093
D1055_F-11-02	1055-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052281	11,218817	11,275635	87,45187	-151,64789	148,58322	6,500884	178,23093
D1055_LV01_0.4kV	1055-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235874	0,235083	0,235973	-151,50429	88,63454	-31,26857	0,000000	0,00000
D1056_BB	1056-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053215	11,218590	11,276334	87,25589	-151,65203	148,57810	6,500925	178,22221
D1056_F-11-01	1056-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053215	11,218590	11,276334	87,25589	-151,65203	148,57810	6,500925	178,22221
D1056_F-11-02	1056-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053215	11,218590	11,276334	87,25589	-151,65203	148,57810	6,500925	178,22221
D1056_LV01_0.4kV	1056-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,236083	0,235291	0,236182	-151,41866	88,72017	-31,18294	0,000000	0,00000
D1057_LV01_0.4kV	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235030	0,234241	0,235129	-151,87865	88,26018	-31,64293	0,000000	0,00000
D1058_BB	1058-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387150	6,377999	6,379652	-0,59892	-120,62926	119,45709	0,000000	0,00000
D1058_F-11-02	1058-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,463264	6,454004	6,455677	-0,55081	-120,58115	119,50521	0,000000	0,00000
D1058_F-11-03	1058-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387150	6,377999	6,379652	-0,59892	-120,62926	119,45709	0,000000	0,00000
D1058_LV01_0.4kV	1058-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230779	0,230508	0,230839	-151,21444	88,84156	-31,12815	0,000000	0,00000
D1059_BB	1059-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053265	11,218567	11,276361	87,25831	-151,65226	148,57787	6,500927	178,22175
D1059_F-11-02	1059-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053265	11,218567	11,276361	87,25831	-151,65226	148,57787	6,500927	178,22175
D1059_LV01_0.4kV	1059-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,236083	0,235291	0,236182	-151,41867	88,72016	-31,18295	0,000000	0,00000
D1061_BB	1061-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,463387	6,454127	6,455800	-0,54919	-120,57953	119,50682	0,000000	0,00000
D1061_F-11-01	1061-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,463387	6,454127	6,455800	-0,54919	-120,57953	119,50682	0,000000	0,00000
D1061_F-11-02	1061-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,463387	6,454127	6,455800	-0,54919	-120,57953	119,50682	0,000000	0,00000
D1061_LV01_0.4kV	1061-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234289	0,234013	0,234349	-150,85868	89,19732	-30,77240	0,000000	0,00000
D1062_BB	1062-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,463223	6,453963	6,455636	-0,55012	-120,58046	119,50590	0,000000	0,00000
D1062_F-11-01	1062-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,463223	6,453963	6,455636	-0,55012	-120,58046	119,50590	0,000000	0,00000
D1062_F-11-02	1062-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,463223	6,453963	6,455636	-0,55012	-120,58046	119,50590	0,000000	0,00000
D1062_LV01_0.4kV	1062-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234284	0,234008	0,234344	-150,84140	89,21460	-30,75511	0,000000	0,00000
D1066_BB	1066-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,417584	6,408389	6,410050	-0,56887	-120,59922	119,48714	0,000000	0,00000
D1066_F-11-01	1066-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,417584	6,408389	6,410050	-0,56887	-120,59922	119,48714	0,000000	0,00000
D1066_F-11-02	1066-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,417584	6,408389	6,410050	-0,56887	-120,59922	119,48714	0,000000	0,00000
D1066_LV01_0.4kV	1066-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231885	0,231612	0,231945	-151,22339	88,83261	-31,13711	0,000000	0,00000
D1067_BB	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056226	11,216601	11,277356	88,16184	-151,67276	148,56166	6,501073	178,19034
D1067_F-11-02	1067-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056226	11,216601	11,277356	88,16184	-151,67276	148,56166	6,501073	178,19034
D1067_F-11-03	1067-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056226	11,216601	11,277356	88,16184	-151,67276	148,56166	6,501073	178,19034
D1067_LV01_0.4kV	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235857	0,235066	0,235956	-151,51666	88,62217	-31,28094	0,000000	0,00000
D1067_LV02_0.4kV	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1069_BB	1069-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1069_F-11-02	1069-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056626	11,216444	11,277598	88,14826	-151,67503	148,55932	6,501092	178,18628
D1069_LV01_0.4kV	1069-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1070_BB	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053323	11,213400	11,271022	93,87317	-151,67647	148,58492	6,500960	178,21397
D1070_LV01_0.4kV	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234280	0,233494	0,234379	-152,16910	87,96973	-31,93338	0,000000	0,00000
J001_1001-1002A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000997	11,232937	11,249758	145,35722	-151,50319	148,76712	6,499295	178,60575
J002_1001-1002A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,001638	11,232337	11,249409	149,33608	-151,50623	148,76710	6,499317	178,60310
J003_1001-1002A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002156	11,231850	11,249206	148,32845	-151,50951	148,76602	6,499333	178,59966
J004_1001-1002A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002180	11,231827	11,249189	148,49376	-151,50961	148,76605	6,499334	178,59960
J005_1001-1026A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000807	11,233116	11,249829	145,62021	-151,50197	148,76754	6,499289	178,60704
J006_1001-1026A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000597	11,233315	11,249922	144,71111	-151,50066	148,76793	6,499283	178,60835
J007_1008-1009A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062630	11,195345	11,257788	110,75099	-151,75195	148,60487	6,501280	178,16504
J008_1008-1009A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061786	11,196730	11,258849	109,61152	-151,74689	148,60247	6,501257	178,16779
J009_1008-1018A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062639	11,195334	11,257782	110,75781	-151,75201	148,60485	6,501280	178,16497
J010_1008-1018A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,062687	11,195317	11,257817	110,73917	-151,75241	148,60445	6,501285	178,16434
J011_1011-1012A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,059401	11,200890	11,262033	106,01777	-151,72520	148,60182	6,501190	178,18259
J012_1011-1052A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060633	11,198779	11,260486	107,81895	-151,73598	148,60217	6,501223	178,17490
J013_1011-1052A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061203	11,197743	11,259652	108,73925	-151,74151	148,60232	6,501240	178,17132
J014_1012-1014A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,057208	11,205373	11,265568	101,74531	-151,70930	148,59341	6,501123	178,19048
J015_1012-1014A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,057198	11,205395	11,265585	101,72343	-151,70922	148,59337	6,501123	178,19053
J016_1016-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060249	11,201543	11,263970	104,41102	-151,74768	148,57255	6,501276	178,15105
J017_1016-1020A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,059982	11,202020	11,264311	103,99111	-151,74563	148,57207	6,501264	178,15243
J018_1016-1022A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060389	11,201442	11,263999	104,42513	-151,74865	148,57185	6,501282	178,14964
J019_1022-1057A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051599	11,217555	11,273692	89,46960	-151,65105	148,58934	6,500867	178,23542
J020_1022-1057A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051560	11,217754	11,273855	89,23041	-151,64998	148,58931	6,500864	178,23609
J021_1022-1057A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051554	11,217778	11,273874	89,20163	-151,64989	148,58927	6,500864	178,23614
J022_1022-1057A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051513	11,217933	11,273989	89,02185	-151,64927	148,58906	6,500861	178,23652
J023_1022-1057A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051494	11,218014	11,274052	88,91985	-151,64875	148,58912	6,500856	178,23689
J024_1026-1042A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,009773	11,230951	11,254788	88,23017	-151,52540	148,73467	6,499545	178,54103
J025_1026-1042A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,020201	11,227842	11,259730	88,23603	-151,55568	148,69801	6,499856	178,46514
J026_1034-1053A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051261	11,219220	11,275021	87,47319	-151,64226	148,58901	6,500836	178,24112
J027_1046-1070A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055105	11,209888	11,268865	97,30288	-151,69812	148,58082	6,501047	178,19513
J028_1046-1070A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,054014	11,212027	11,270198	95,22874	-151,68501	148,58320	6,500995	178,20642
J029_1046-1070A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053512	11,213023	11,270798	94,24733	-151,67882	148,58444	6,500970	178,21187
J030_A020-1014A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051341	11,219177	11,275058	87,48556	-151,64274	148,58858	6,500840	178,24031
J031_A020-1014A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052950	11,215648	11,273079	91,15287	-151,66474	148,58371	6,500934	178,22005
J032_A020-1014A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053293	11,214883	11,272616	91,93757	-151,66938	148,58287	6,500952	178,21599
J033_A020-1014A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,054329	11,212538	11,271114	94,33377	-151,68328	148,58083	6,501007	178,20431
J034_A020-1031A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051326	11,219315	11,275179	87,31509	-151,64206	148,58849	6,500838	178,24068
J035_A020-1031A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052696	11,217967	11,275205	88,31642	-151,65368	148,58145	6,500909	178,22530
J036_A020-1031A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052812	11,217847	11,275202	88,40645	-151,65469	148,58086	6,500916	178,22398
J037_A020-1031A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,054796	11,215619	11,274925	90,12181	-151,67267	148,57127	6,501019	178,20159
J038_A020-1031A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055827	11,214209	11,274497	91,28506	-151,68307	148,56681	6,501074	178,18985
J039_A020-1042A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,050934	11,219477	11,275019	87,26166	-151,64052	148,59001	6,500824	178,24383
J040_A020-1042A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,043781	11,221354	11,271402	87,45975	-151,62121	148,61507	6,500591	178,29506
J041_A020-1042A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,035821	11,223450	11,267376	87,77283	-151,59959	148,64308	6,500338	178,35222
J042_A020-1056A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051265	11,219387	11,275188	87,25424	-151,64148	148,58879	6,500835	178,24139
J043_A020-1056A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051483	11,219299	11,275318	87,25271	-151,64269	148,58757	6,500845	178,23922
J044_A020-1056A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052408	11,218925	11,275866	87,24868	-151,64776	148,58240	6,500888	178,23004
J045_A020-1056A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052821	11,218756	11,276109	87,24933	-151,64999	148,58014	6,500907	178,22598
J046_A020-1056A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052909	11,218720	11,276159	87,24992	-151,65045	148,57967	6,500911	178,22513
J047_A020-1056A06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052930	11,218711	11,276172	87,25010	-151,65056	148,57956	6,500912	178,22492
J048_A020-1056A07	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053129	11,218627	11,276286	87,25303	-151,65160	148,57852	6,500921	178,22301
J049_A020-1070A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051352	11,219039	11,274934	87,65907	-151,64347	148,58865	6,500842	178,23992
J050_A020-1070A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053207	11,213704	11,271239	93,54635	-151,67471	148,58508	6,500954	178,21531
J_1003-1004A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069789	11,179574	11,236854	129,26821	-151,84017	148,62828	6,501564	178,15550
J_1003-1040A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070443	11,178765	11,236133	129,76999	-151,84243	148,63058	6,501567	178,15514
J_1003-1040A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071336	11,177665	11,235142	130,44667	-151,84543	148,63381	6,501570	178,15478
J_1004-1036A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069884	11,179417	11,236641	129,42927	-151,84035	148,62918	6,501561	178,15611
J_1012-1013A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061997	11,198858	11,262299	106,48891	-151,76229	148,57137	6,501335	178,13870
J_1013-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061868	11,198915	11,262218	106,53326	-151,76144	148,57225	6,501330	178,14017
J_1013-1020A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061876	11,198912	11,262225	106,53054	-151,76151	148,57217	6,501331	178,14005
J_1013-1020A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061900	11,198904	11,262242	106,52260	-151,76172	148,57196	6,501334	178,13973
J_1015-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058423	11,204187	11,265403	102,38174	-151,73132	148,57612	6,501199	178,16634
J_1018-1040A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071628	11,177310	11,234824	130,65947	-151,84650	148,63475	6,501571	178,15455
J_1018-1040A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071480	11,177489	11,234981	130,55495	-151,84600	148,63425	6,501570	178,15465
J_1019-1029A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,437398	6,428175	6,429841	-0,56770	-120,59805	119,48831	0,000000	0,00000
J_1019-1029A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,437311	6,428088	6,429754	-0,56786	-120,59820	119,48815	0,000000	0,00000
J_1019-1029A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432335	6,423119	6,424784	-0,56749	-120,59783	119,48852	0,000000	0,00000
J_1019-1029A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432283	6,423067	6,424732	-0,56759	-120,59793	119,48843	0,000000	0,00000
J_1019-1029A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,425298	6,416092	6,417755	-0,56696	-120,59730	119,48906	0,000000	0,00000
J_1020-1021A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,059879	11,202072	11,264256	104,02274	-151,74512	148,57259	6,501264	178,15342
J_1020-1021A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060428	11,201257	11,263786	104,64955	-151,75028	148,57144	6,501286	178,14875
J_1020-1021A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,060789	11,200679	11,263412	105,11666	-151,75378	148,57088	6,501300	178,14582
J_1020-1021A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061341	11,199622	11,262582	106,06350	-151,75773	148,57267	6,501318	178,14374
J_1023-1050A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,404499	6,395323	6,396981	-0,57666	-120,60701	119,47935	0,000000	0,00000
J_1023-1050A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,401458	6,392287	6,393943	-0,57801	-120,60836	119,47800	0,000000	0,00000
J_1025-1027A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,394792	6,385630	6,387285	-0,58333	-120,61367	119,47269	0,000000	0,00000
J_1025-1050A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,398115	6,388949	6,390604	-0,58074	-120,61108	119,47528	0,000000	0,00000
J_1025-1050A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,400674	6,391504	6,393161	-0,57951	-120,60985	119,47650	0,000000	0,00000
J_1027-1030A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,394134	6,384973	6,386628	-0,58477	-120,61511	119,47124	0,000000	0,00000
J_1027-1030A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,393554	6,384394	6,386049	-0,58598	-120,61632	119,47003	0,000000	0,00000
J_1027-1030A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,393534	6,384374	6,386029	-0,58602	-120,61637	119,46999	0,000000	0,00000
J_1027-1030A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,392784	6,383625	6,385280	-0,58756	-120,61790	119,46845	0,000000	0,00000
J_1029-1066A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,407766	6,398586	6,400244	-0,57049	-120,60083	119,48553	0,000000	0,00000
J_1029-1066A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,416743	6,407549	6,409210	-0,57047	-120,60081	119,48555	0,000000	0,00000
J_1030-1041A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,390615	6,381459	6,383113	-0,59223	-120,62258	119,46378	0,000000	0,00000
J_1030-1041A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,389803	6,380648	6,382301	-0,59397	-120,62431	119,46205	0,000000	0,00000
J_1031-1032A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056055	11,213903	11,274406	91,52311	-151,68501	148,56612	6,501082	178,18759
J_1031-1032A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,057278	11,212122	11,273747	92,94325	-151,69543	148,56326	6,501122	178,17600
J_1031-1032A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058014	11,210832	11,273089	94,04308	-151,70208	148,56257	6,501145	178,16955
J_1031-1032A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,058079	11,210704	11,273014	94,15667	-151,70269	148,56257	6,501146	178,16902
J_1041-1045A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,388329	6,379177	6,380830	-0,59618	-120,62653	119,45983	0,000000	0,00000
J_1041-1045A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387616	6,378465	6,380118	-0,59568	-120,62603	119,46033	0,000000	0,00000
J_1041-1045A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387195	6,378044	6,379697	-0,59500	-120,62534	119,46101	0,000000	0,00000
J_1041-1051A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,388669	6,379516	6,381169	-0,59625	-120,62659	119,45977	0,000000	0,00000
J_1041-1051A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,388026	6,378874	6,380527	-0,59744	-120,62778	119,45857	0,000000	0,00000
J_1049-1061A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,464009	6,454748	6,456421	-0,54715	-120,57750	119,50886	0,000000	0,00000
J_1049-1061A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,463861	6,454600	6,456273	-0,54768	-120,57803	119,50833	0,000000	0,00000
J_1051-1058A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387614	6,378462	6,380115	-0,59821	-120,62855	119,45781	0,000000	0,00000
J_1055-1054A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055792	11,216866	11,277188	88,06299	-151,66995	148,56398	6,501052	178,19482
J_1055-1054A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,055463	11,217069	11,277064	87,98396	-151,66781	148,56573	6,501036	178,19821
J_1055-1054A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,053709	11,218065	11,276308	87,65905	-151,65671	148,57530	6,500952	178,21626
J_1055-1054A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052925	11,218482	11,275942	87,54134	-151,65185	148,57964	6,500914	178,22432
J_1058-1062A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,463252	6,453992	6,455665	-0,55061	-120,58095	119,50540	0,000000	0,00000
J_1066-1029A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,424070	6,414866	6,416529	-0,56918	-120,59953	119,48683	0,000000	0,00000
J_1067-1068A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056443	11,216516	11,277487	88,15445	-151,67399	148,56039	6,501083	178,18814
J_1067-1068A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056487	11,216499	11,277514	88,15296	-151,67424	148,56013	6,501086	178,18770
J_1067-1068A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,056613	11,216449	11,277590	88,14868	-151,67496	148,55939	6,501092	178,18641
J_A020-1019A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456952	6,447701	6,449372	-0,55790	-120,58824	119,49811	0,000000	0,00000
J_A020-1019A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,450917	6,441675	6,443345	-0,56873	-120,59907	119,48729	0,000000	0,00000
J_A020-1026A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,465783	6,456519	6,458193	-0,54162	-120,57197	119,51439	0,000000	0,00000
J_A020-1026A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,462972	6,453713	6,455385	-0,54686	-120,57720	119,50916	0,000000	0,00000
J_A020-1028A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051312	11,219065	11,274920	87,64635	-151,64317	148,58889	6,500840	178,24037
J_A020-1028A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051973	11,216391	11,272865	90,77103	-151,65786	148,58857	6,500886	178,23014
J_A020-1028A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,057548	11,196939	11,252870	115,15052	-151,75427	148,61315	6,501345	178,19674
J_A020-1028A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,061119	11,191405	11,247953	120,07168	-151,78256	148,61647	6,501415	178,18157
J_A020-1035A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1049A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,465869	6,456605	6,458279	-0,54160	-120,57194	119,51442	0,000000	0,00000
J_A020-1049A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,465455	6,456192	6,457865	-0,54291	-120,57325	119,51311	0,000000	0,00000
J_A020-1049A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,465423	6,456160	6,457834	-0,54300	-120,57334	119,51301	0,000000	0,00000
J_A020-1055A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,051327	11,219349	11,275213	87,27048	-151,64189	148,58846	6,500838	178,24075
J_A020-1055A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,052263	11,218828	11,275627	87,44829	-151,64778	148,58332	6,500883	178,23111
J_A020-SFAA02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071500	11,179177	11,239538	126,99741	-151,85560	148,60753	6,501713	178,12384
J_A020-SFAA03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071443	11,179206	11,239493	127,03703	-151,85517	148,60797	6,501709	178,12461
J_A020-SFAA04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071199	11,179332	11,239299	127,20658	-151,85333	148,60986	6,501694	178,12787
J_A020-SFAA05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070930	11,179471	11,239084	127,39567	-151,85130	148,61195	6,501677	178,13149
J_A020-SFAA06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070202	11,179849	11,238499	127,91783	-151,84577	148,61764	6,501631	178,14135
J_A020-SFAA07	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070138	11,179882	11,238448	127,96420	-151,84528	148,61814	6,501627	178,14221
S2_tertiary_3.15kV	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	1,857069	1,856588	1,854406	-30,12484	-150,21113	89,84487	0,000000	0,00000