Name	In Folder	Grid	Ik" A	Ik" B	Ik" C	Sk" A	Sk" B	Sk" C	ip A	ip B	ip C	Rk0, Re(Zk0)	Xk0, Im(Zk0)	Rk1, Re(Zk1)	Xk1, Im(Zk1)	Rk2, Re(Zk2)	Xk2, Im(Zk2)	U, Magnitude A	U, Magnitude B	U, Magnitude C	U, Angle A	U, Angle B	U, Angle C	U0, Magnitude	U0, Angle
			kA	kA	kA	MVA	MVA	MVA	kA	kA	kA	Ohm	Ohm	Ohm	Ohm	Ohm	Ohm	kV	kV	kV	deg	deg	deg	kV	deg
002	1002-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,264419	6,522985	6,543747	-2,80212	-122,41840	119,71941	0,167058	-165,00667
008	1008-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432169	6,438740	6,452104	-2,62498	-121,30957	118,64989	0,044751	-96,00648
009	1009-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,433656	6,440215	6,453600	-2,62503	-121,30973	118,64968	0,044751	-96,00346
011	1011-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436455	6,442991	6,456415	-2,62135	-121,30627	118,65305	0,044751	-95,99438
012	1012-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,438903	6,445420	6,458878	-2,61889	-121,30399	118,65524	0,044751	-95,98715
014	1014-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,444690	6,451161	6,464701	-2,61933	-121,30488	118,65418	0,044750	-95,97713
016	1016-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439257	6,445787	6,459251	-2,63909	-121,32431	118,63509	0,044751	-96,02075
017	1017-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432017	6,438589	6,451951	-2,62497	-121,30955	118,64991	0,044751	-96,00657
022	1022-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,454462	6,460840	6,474516	-2,61010	-121,29631	118,66228	0,044748	-95,93613
034	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455297	6,461668	6,475356	-2,60887	-121,29514	118,66342	0,044748	-95,93330
042	1042-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,370089	6,490532	6,507462	-2,69360	-121,80550	119,14644	0,087533	-149,86987
052	1052-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,433970	6,440526	6,453915	-2,62447	-121,30920	118,65019	0,044751	-96,00209
057	1057-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455102	6,461475	6,475160	-2,60921	-121,29546	118,66310	0,044748	-95,93402
1	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,266254	6,524819	6,545577	-2,80079	-122,41661	119,72042	0,167057	-164,99843
1	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,264419	6,522985	6,543747	-2,80212	-122,41840	119,71941	0,167058	-165,00667
1	1008-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432169	6,438740	6,452104	-2,62498	-121,30957	118,64989	0,044751	-96,00648
1	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,433656	6,440215	6,453600	-2,62503	-121,30973	118,64968	0,044751	-96,00346
1	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436455	6,442991	6,456415	-2,62135	-121,30627	118,65305	0,044751	-95,99438
1	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,444690	6,451161	6,464701	-2,61933	-121,30488	118,65418	0,044750	-95,97713
1	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439257	6,445787	6,459251	-2,63909	-121,32431	118,63509	0,044751	-96,02075
1	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,454462	6,460840	6,474516	-2,61010	-121,29631	118,66228	0,044748	-95,93613
1	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,267014	6,525580	6,546329	-2,79914	-122,41471	119,72197	0,167056	-164,99230
1	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455297	6,461668	6,475356	-2,60887	-121,29514	118,66342	0,044748	-95,93330
1	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,370089	6,490532	6,507462	-2,69360	-121,80550	119,14644	0,087533	-149,86987
1	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,433970	6,440526	6,453915	-2,62447	-121,30920	118,65019	0,044751	-96,00209
1	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456405	6,462768	6,476472	-2,60704	-121,29340	118,66513	0,044748	-95,93004
1	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455102	6,461475	6,475160	-2,60921	-121,29546	118,66310	0,044748	-95,93402
1	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,450527	6,456943	6,470564	-2,61837	-121,30432	118,65446	0,044749	-95,95752
2	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,266254	6,524819	6,545577	-2,80079	-122,41661	119,72042	0,167057	-164,99843
2	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,264419	6,522985	6,543747	-2,80212	-122,41840	119,71941	0,167058	-165,00667
2	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,433656	6,440215	6,453600	-2,62503	-121,30973	118,64968	0,044751	-96,00346
2	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436455	6,442991	6,456415	-2,62135	-121,30627	118,65305	0,044751	-95,99438
2	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,438903	6,445420	6,458878	-2,61889	-121,30399	118,65524	0,044751	-95,98715
2	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,444690	6,451161	6,464701	-2,61933	-121,30488	118,65418	0,044750	-95,97713
2	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439257	6,445787	6,459251	-2,63909	-121,32431	118,63509	0,044751	-96,02075
2	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432174	6,438745	6,452109	-2,62515	-121,30975	118,64972	0,044751	-96,00714
2	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,454462	6,460840	6,474516	-2,61010	-121,29631	118,66228	0,044748	-95,93613
2	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,267014	6,525580	6,546329	-2,79914	-122,41471	119,72197	0,167056	-164,99229
2	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455297	6,461668	6,475356	-2,60887	-121,29514	118,66342	0,044748	-95,93330
2	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,370089	6,490532	6,507462	-2,69360	-121,80550	119,14644	0,087533	-149,86987
2	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445707	6,452169	6,465723	-2,62823	-121,31386	118,64517	0,044750	-95,98398
2	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,433970	6,440526	6,453915	-2,62447	-121,30920	118,65019	0,044751	-96,00209
2	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456405	6,462768	6,476472	-2,60704	-121,29340	118,66513	0,044748	-95,93004
2	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455102	6,461475	6,475160	-2,60921	-121,29546	118,66310	0,044748	-95,93402
2	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,450527	6,456943	6,470564	-2,61837	-121,30432	118,65446	0,044749	-95,95752
3	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,438903	6,445420	6,458878	-2,61889	-121,30399	118,65524	0,044751	-95,98715
3	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439974	6,446497	6,459971	-2,63835	-121,32361	118,63575	0,044751	-96,01750
3	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452854	6,459284	6,472940	-2,61892	-121,30522	118,65383	0,044750	-95,98181
5	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,264424	6,522990	6,543754	-2,80229	-122,41859	119,71923	0,167058	-165,00735
A20_66kV	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	37,643944	37,669173	37,716573	-0,46786	-120,00889	119,96731	0,085099	-98,24426
A20_BB1	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456500	6,462863	6,476568	-2,60689	-121,29326	118,66527	0,044748	-95,92984
A20_BB2	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445999	6,447716	6,459748	-0,97189	-120,53969	119,42975	0,012271	-98,23937
A20_C01	20-1-01	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445999	6,447716	6,459748	-0,97189	-120,53969	119,42975	0,012271	-98,23937
A20_C02	20-1-02	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456500	6,462863	6,476568	-2,60689	-121,29326	118,66527	0,044748	-95,92984
A20_C03	20-1-03	VeiturRegion																							
A20_C04	20-1-04	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411934	6,418604	6,431676	-2,68523	-121,36788	118,59156	0,044754	-96,04922
A20_C05	20-1-05	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456500	6,462863	6,476568	-2,60689	-121,29326	118,66527	0,044748	-95,92984
A20_C06	20-1-06	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456500	6,462863	6,476568	-2,60689	-121,29326	118,66527	0,044748	-95,92984
A20_C07	20-1-07	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445999	6,447716	6,459748	-0,97189	-120,53969	119,42975	0,012271	-98,23937
A20_C08	20-1-08	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445999	6,447716	6,459748	-0,97189	-120,53969	119,42975	0,012271	-98,23937
A20_C09	20-1-09	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456500	6,462863	6,476568	-2,60689	-121,29326	118,66527	0,044748	-95,92984
A20_C10	20-1-10	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456500	6,462863	6,476568	-2,60689	-121,29326	118,66527	0,044748	-95,92984
A20_C11	20-1-11	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456500	6,462863	6,476568	-2,60689	-121,29326	118,66527	0,044748	-95,92984
A20_C13	20-1-13	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445999	6,447716	6,459748	-0,97189	-120,53969	119,42975	0,012271	-98,23937
A20_C14	20-1-14	VeiturRegion																							
A20_C15	20-1-15	VeiturRegion																							
A20_C16	20-1-16	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456500	6,462863	6,476568	-2,60689	-121,29326	118,66527	0,044748	-95,92984
A20_C17	20-1-17	VeiturRegion																							
A20_C18	20-1-18	VeiturRegion																							
A20_C19	20-1-19	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456500	6,462863	6,476568	-2,60689	-121,29326	118,66527	0,044748	-95,92984
A20_C20	20-1-20	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
A20_C21	20-1-21	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456500	6,462863	6,476568	-2,60689	-121,29326	118,66527	0,044748	-95,92984
A20_C22	20-1-22	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456500	6,462863	6,476568	-2,60689	-121,29326	118,66527	0,044748	-95,92984
A20_C23	20-1-23	VeiturRegion																							
CN00303E03-5D10-4BE7-8715-73BBEB	1014-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,444690	6,451161	6,464701	-2,61933	-121,30488	118,65418	0,044750	-95,97713
CN180608CE-EBC6-415C-B1E9-7749B8	1057-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455102	6,461475	6,475160	-2,60921	-121,29546	118,66310	0,044748	-95,93402
CN18D0438B-35A9-4AD4-A502-27C931	1003-1-6	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,264424	6,522990	6,543754	-2,80229	-122,41859	119,71923	0,167058	-165,00735
CN18D0438B-35A9-4AD4-A502-27C931(1)	1003-1-6	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,410761	6,417405	6,430459	-2,68071	-121,36308	118,59603	0,044753	-96,01596
CN2677B323-054D-427D-8679-CDCBAF	1016-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439257	6,445787	6,459251	-2,63909	-121,32431	118,63509	0,044751	-96,02075
CN26B10F61-8AC9-45B0-939D-8F4C4F	1042-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,370089	6,490532	6,507462	-2,69360	-121,80550	119,14644	0,087533	-149,86987
CN298484EA-3191-4620-9C08-3B3703	1017-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432017	6,438589	6,451951	-2,62497	-121,30955	118,64991	0,044751	-96,00657
CN4D4EB4D9-6F64-451D-BCE2-258843	1008-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432169	6,438740	6,452104	-2,62498	-121,30957	118,64989	0,044751	-96,00648
CN50149BAF-1D92-487C-9C4C-0D7D43	1002-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,264419	6,522985	6,543747	-2,80212	-122,41840	119,71941	0,167058	-165,00667
CN54F69F05-0714-4D2C-969C-73E833	D1022 Esjubraut 43a	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,454462	6,460840	6,474516	-2,61010	-121,29631	118,66228	0,044748	-95,93613
CN5818E5BB-F89E-4327-8B19-64A99E	1012-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,438903	6,445420	6,458878	-2,61889	-121,30399	118,65524	0,044751	-95,98715
CN584EFAEE-E77C-463D-A906-083C4F	1014-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,444690	6,451161	6,464701	-2,61933	-121,30488	118,65418	0,044750	-95,97713
CN603113C4-324A-4EBF-B7FA-96BFC9	1009-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,433656	6,440215	6,453600	-2,62503	-121,30973	118,64968	0,044751	-96,00346
CN67845FA9-5362-472B-AB41-5CE47F	1034-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455297	6,461668	6,475356	-2,60887	-121,29514	118,66342	0,044748	-95,93330
CN6B7B6544-D027-46D6-B7AB-DA2562	1014-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,444690	6,451161	6,464701	-2,61933	-121,30488	118,65418	0,044750	-95,97713
CN830689CF-811F-40D7-A307-AE6E8A	1022-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,454462	6,460840	6,474516	-2,61010	-121,29631	118,66228	0,044748	-95,93613
CN9149FE32-AB6C-4E31-89FF-98533A	1008-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432169	6,438740	6,452104	-2,62498	-121,30957	118,64989	0,044751	-96,00648
CN9BCEA976-BBF5-416D-9530-6149FD	1034-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455297	6,461668	6,475356	-2,60887	-121,29514	118,66342	0,044748	-95,93330
CNA3888D43-B485-409B-8144-C89195	1012-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436751	6,443307	6,456736	-2,64264	-121,32770	118,63184	0,044752	-96,03426
CNA5811127-8046-4B6C-9139-4624DE	1008-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432169	6,438740	6,452104	-2,62498	-121,30957	118,64989	0,044751	-96,00648
CNA886899E-96BC-4230-9F56-B1B7E6	1020-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439974	6,446497	6,459971	-2,63835	-121,32361	118,63575	0,044751	-96,01750
CNA886899E-96BC-4230-9F56-B1B7E6(1)	1020-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439974	6,446497	6,459971	-2,63835	-121,32361	118,63575	0,044751	-96,01750
CNA99835A6-3D41-4B89-8E27-565D90	1012-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,438903	6,445420	6,458878	-2,61889	-121,30399	118,65524	0,044751	-95,98715
CNAA9DBD66-E119-4C7F-A03A-0D1154	1018-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432174	6,438745	6,452109	-2,62515	-121,30975	118,64972	0,044751	-96,00714
CNAA9DBD66-E119-4C7F-A03A-0D1154(1)	1018-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,408263	6,414923	6,427942	-2,67964	-121,36180	118,59736	0,044753	-96,01694
CNAF47E2F5-2215-47D7-ADFD-907F0C	1011-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436455	6,442991	6,456415	-2,62135	-121,30627	118,65305	0,044751	-95,99438
CNB2722D99-6248-40F7-88F0-A226BA	1016-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439257	6,445787	6,459251	-2,63909	-121,32431	118,63509	0,044751	-96,02075
CNB5213E7A-FF80-4F3B-BF4C-64B2E6	1002-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,264419	6,522985	6,543747	-2,80212	-122,41840	119,71941	0,167058	-165,00667
CNC6996611-68E8-49D3-ACBA-C198DF	1052-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,433970	6,440526	6,453915	-2,62447	-121,30920	118,65019	0,044751	-96,00209
CND5296C90-892E-4E80-B9D8-BD0CA7	1012-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,438903	6,445420	6,458878	-2,61889	-121,30399	118,65524	0,044751	-95,98715
CND582500A-AD29-4AAB-9177-E54248	1002-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,264419	6,522985	6,543747	-2,80212	-122,41840	119,71941	0,167058	-165,00667
CNDEF520AD-F883-442B-953E-CD588F	1008-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432169	6,438740	6,452104	-2,62498	-121,30957	118,64989	0,044751	-96,00648
CNEC04446F-C4E0-415E-9CD2-08A117	D1012 Akurgerði	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,438903	6,445420	6,458878	-2,61889	-121,30399	118,65524	0,044751	-95,98715
CNF3ECB83C-C4C6-4FED-8386-7D31B1	D1053 Smiðjuvellir 24	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
CNFD69B6A1-6ED1-49EB-AD28-76A0C9	1009-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,433656	6,440215	6,453600	-2,62503	-121,30973	118,64968	0,044751	-96,00346
CNFE07F21C-C50F-4EA2-B9CD-B80B58	1016-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439257	6,445787	6,459251	-2,63909	-121,32431	118,63509	0,044751	-96,02075
D1001_BB	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,266254	6,524819	6,545577	-2,80079	-122,41661	119,72042	0,167057	-164,99843
D1001_LV01_0.4kV	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230325	0,233216	0,234028	-152,58638	88,05520	-32,87669	0,000000	0,00000
D1002_LV01_0.4kV	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230295	0,233186	0,233998	-152,63895	88,00263	-32,92926	0,000000	0,00000
D1003_BB	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,410761	6,417405	6,430459	-2,68071	-121,36308	118,59603	0,044753	-96,01596
D1003_F-11-03	1003-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,410761	6,417405	6,430459	-2,68071	-121,36308	118,59603	0,044753	-96,01596
D1003_F-11-04	1003-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,410761	6,417405	6,430459	-2,68071	-121,36308	118,59603	0,044753	-96,01596
D1003_F-11-05	1003-1-5	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,410761	6,417405	6,430459	-2,68071	-121,36308	118,59603	0,044753	-96,01596
D1003_LV01_0.4kV	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230393	0,232352	0,233663	-152,55335	88,10101	-32,64084	0,000000	0,00000
D1004_BB	1004-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,410531	6,417176	6,430226	-2,68064	-121,36299	118,59612	0,044753	-96,01538
D1004_F-11-02	1004-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,410761	6,417405	6,430459	-2,68072	-121,36309	118,59602	0,044753	-96,01599
D1004_F-11-03	1004-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,410531	6,417176	6,430226	-2,68064	-121,36299	118,59612	0,044753	-96,01538
D1004_LV01_0.4kV	1004-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230199	0,232157	0,233467	-152,69274	87,96162	-32,78022	0,000000	0,00000
D1005_BB	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411689	6,418327	6,431394	-2,68069	-121,36314	118,59595	0,044753	-96,01499
D1005_F-11-01	1005-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411689	6,418327	6,431394	-2,68069	-121,36314	118,59595	0,044753	-96,01499
D1005_F-11-02	1005-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411689	6,418327	6,431394	-2,68069	-121,36314	118,59595	0,044753	-96,01499
D1005_F-11-03	1005-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411689	6,418327	6,431394	-2,68069	-121,36314	118,59595	0,044753	-96,01499
D1005_F-11-04	1005-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411689	6,418327	6,431394	-2,68069	-121,36314	118,59595	0,044753	-96,01499
D1005_LV01_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230241	0,232199	0,233509	-152,69274	87,96163	-32,78022	0,000000	0,00000
D1005_LV02_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230171	0,232128	0,233438	-152,75918	87,89518	-32,84666	0,000000	0,00000
D1005_LV03_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230241	0,232199	0,233509	-152,69274	87,96163	-32,78022	0,000000	0,00000
D1008_LV01_0.4kV	1008-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231483	0,233452	0,234769	-152,36001	88,29436	-32,44749	0,000000	0,00000
D1009_LV01_0.4kV	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231537	0,233506	0,234823	-152,36005	88,29431	-32,44753	0,000000	0,00000
D1011_LV01_0.4kV	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231616	0,233585	0,234903	-152,29930	88,35506	-32,38678	0,000000	0,00000
D1012_LV01_0.4kV	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231726	0,233696	0,235015	-152,35391	88,30045	-32,44139	0,000000	0,00000
D1013_BB	1013-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436733	6,443286	6,456715	-2,64211	-121,32715	118,63236	0,044752	-96,03115
D1013_F-11-01	1013-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436733	6,443286	6,456715	-2,64211	-121,32715	118,63236	0,044752	-96,03115
D1013_F-11-02	1013-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436733	6,443286	6,456715	-2,64211	-121,32715	118,63236	0,044752	-96,03115
D1013_F-11-03	1013-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436733	6,443286	6,456715	-2,64211	-121,32715	118,63236	0,044752	-96,03115
D1013_LV01_0.4kV	1013-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231228	0,233194	0,234510	-152,60209	88,05227	-32,68957	0,000000	0,00000
D1014_LV01_0.4kV	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231934	0,233906	0,235226	-152,32505	88,32931	-32,41253	0,000000	0,00000
D1015_BB	1015-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443240	6,449730	6,463249	-2,63366	-121,31914	118,64004	0,044750	-96,00043
D1015_F-11-01	1015-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443240	6,449730	6,463249	-2,63366	-121,31914	118,64004	0,044750	-96,00043
D1015_F-11-02	1015-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443240	6,449730	6,463249	-2,63366	-121,31914	118,64004	0,044750	-96,00043
D1015_LV01_0.4kV	1015-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231463	0,233431	0,234748	-152,55062	88,10374	-32,63811	0,000000	0,00000
D1016_LV01_0.4kV	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231319	0,233286	0,234603	-152,55616	88,09820	-32,64365	0,000000	0,00000
D1017_LV01_0.4kV	1017-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231478	0,233446	0,234763	-152,36000	88,29436	-32,44748	0,000000	0,00000
D1018_BB	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,408263	6,414923	6,427942	-2,67964	-121,36180	118,59736	0,044753	-96,01694
D1018_F-11-01	1018-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,408263	6,414923	6,427942	-2,67964	-121,36180	118,59736	0,044753	-96,01694
D1018_LV01_0.4kV	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230756	0,232718	0,234031	-152,35476	88,29960	-32,44224	0,000000	0,00000
D1019_BB	1019-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,422497	6,424273	6,436187	-0,99900	-120,56636	119,40336	0,012272	-98,32380
D1019_F-11-01	1019-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,422497	6,424273	6,436187	-0,99900	-120,56636	119,40336	0,012272	-98,32380
D1019_LV01_0.4kV	1019-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231723	0,232514	0,232916	-151,34977	88,87742	-31,40445	0,000000	0,00000
D1020_BB	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439974	6,446497	6,459971	-2,63835	-121,32361	118,63575	0,044751	-96,01750
D1020_F-11-01	1020-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439974	6,446497	6,459971	-2,63835	-121,32361	118,63575	0,044751	-96,01750
D1020_F-11-02	1020-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439974	6,446497	6,459971	-2,63835	-121,32361	118,63575	0,044751	-96,01750
D1020_F-11-04	1020-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436739	6,443293	6,456721	-2,64229	-121,32733	118,63218	0,044752	-96,03188
D1020_LV01_0.4kV	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231314	0,233281	0,234597	-152,47301	88,18135	-32,56049	0,000000	0,00000
D1021_BB	1021-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,437331	6,443877	6,457314	-2,64165	-121,32673	118,63274	0,044752	-96,02789
D1021_F-11-01	1021-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,437331	6,443877	6,457314	-2,64165	-121,32673	118,63274	0,044752	-96,02789
D1021_F-11-03	1021-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,437331	6,443877	6,457314	-2,64165	-121,32673	118,63274	0,044752	-96,02789
D1021_LV01_0.4kV	1021-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231250	0,233216	0,234532	-152,55879	88,09558	-32,64627	0,000000	0,00000
D1022_LV01_0.4kV	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232244	0,234219	0,235540	-152,36393	88,29043	-32,45141	0,000000	0,00000
D1023_BB	1023-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,386559	6,388418	6,400149	-1,00462	-120,57127	119,39882	0,012273	-98,39894
D1023_F-11-01	1023-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,386559	6,388418	6,400149	-1,00462	-120,57127	119,39882	0,012273	-98,39894
D1023_F-11-02	1023-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,386559	6,388418	6,400149	-1,00462	-120,57127	119,39882	0,012273	-98,39894
D1023_LV01_0.4kV	1023-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230419	0,231206	0,231606	-151,39981	88,82738	-31,45450	0,000000	0,00000
D1025_BB	1025-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,377696	6,379576	6,391262	-1,01365	-120,58013	119,39006	0,012273	-98,42556
D1025_F-11-01	1025-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,377696	6,379576	6,391262	-1,01365	-120,58013	119,39006	0,012273	-98,42556
D1025_F-11-02	1025-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,377696	6,379576	6,391262	-1,01365	-120,58013	119,39006	0,012273	-98,42556
D1025_LV01_0.4kV	1025-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230098	0,230884	0,231283	-151,36768	88,85951	-31,42236	0,000000	0,00000
D1026_BB	1026-1	VeiturRegion	0,2089005	0,0000000	0,0000000	1,32670	0,00000	0,00000	0,4310284	0,0000000	0,0000000	2,28414	0,73366	0,25964	0,85438	0,25964	0,85438	6,267014	6,525580	6,546329	-2,79914	-122,41471	119,72197	0,167056	-164,99229
D1026_LV01_0.4kV	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230389	0,233281	0,234093	-152,74470	87,89688	-33,03501	0,000000	0,00000
D1027_BB	1027-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,374924	6,376811	6,388482	-1,01532	-120,58173	119,38848	0,012273	-98,43120
D1027_F-11-01	1027-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,374924	6,376811	6,388482	-1,01532	-120,58173	119,38848	0,012273	-98,43120
D1027_F-11-02	1027-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,374924	6,376811	6,388482	-1,01532	-120,58173	119,38848	0,012273	-98,43120
D1027_LV01_0.4kV	1027-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,229986	0,230771	0,231170	-151,39228	88,83491	-31,44696	0,000000	0,00000
D1028_BB	1028-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,421208	6,427782	6,440984	-2,66550	-121,34875	118,61017	0,044753	-95,99306
D1028_F-11-01	1028-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,421208	6,427782	6,440984	-2,66550	-121,34875	118,61017	0,044753	-95,99306
D1028_F-11-04	1028-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,421208	6,427782	6,440984	-2,66550	-121,34875	118,61017	0,044753	-95,99306
D1028_LV01_0.4kV	1028-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230769	0,232732	0,234045	-152,57777	88,07659	-32,66525	0,000000	0,00000
D1029_BB	1029-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,405183	6,406999	6,418824	-0,99867	-120,56569	119,40421	0,012272	-98,35494
D1029_F-11-01	1029-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,405183	6,406999	6,418824	-0,99867	-120,56569	119,40421	0,012272	-98,35494
D1029_F-11-02	1029-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,405183	6,406999	6,418824	-0,99867	-120,56569	119,40421	0,012272	-98,35494
D1029_LV01_0.4kV	1029-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231095	0,231883	0,232285	-151,39238	88,83481	-31,44706	0,000000	0,00000
D1030_BB	1030-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,372080	6,373974	6,385632	-1,02123	-120,58760	119,38267	0,012273	-98,44753
D1030_F-11-01	1030-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,372080	6,373974	6,385632	-1,02123	-120,58760	119,38267	0,012273	-98,44753
D1030_F-11-02	1030-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,372080	6,373974	6,385632	-1,02123	-120,58760	119,38267	0,012273	-98,44753
D1030_LV01_0.4kV	1030-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,229894	0,230679	0,231078	-151,41758	88,80961	-31,47226	0,000000	0,00000
D1031_BB	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452854	6,459284	6,472940	-2,61892	-121,30522	118,65383	0,044750	-95,98181
D1031_F-11-01	1031-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452854	6,459284	6,472940	-2,61892	-121,30522	118,65383	0,044750	-95,98181
D1031_F-11-02	1031-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455975	6,462387	6,476087	-2,61361	-121,30019	118,65884	0,044750	-95,97727
D1031_LV01_0.4kV	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232298	0,234274	0,235596	-152,26411	88,39025	-32,35160	0,000000	0,00000
D1032_BB	1032-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,449226	6,455699	6,469305	-2,62218	-121,30829	118,65103	0,044750	-96,00512
D1032_F-11-01	1032-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,449226	6,455699	6,469305	-2,62218	-121,30829	118,65103	0,044750	-96,00512
D1032_F-11-02	1032-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,449226	6,455699	6,469305	-2,62218	-121,30829	118,65103	0,044750	-96,00512
D1032_LV01_0.4kV	1032-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232187	0,234161	0,235483	-152,34666	88,30770	-32,43414	0,000000	0,00000
D1034_LV01_0.4kV	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232273	0,234248	0,235570	-152,39384	88,26052	-32,48132	0,000000	0,00000
D1035_SR_drilling_rig_terminal	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1036_BB	1036-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411140	6,417781	6,430840	-2,68067	-121,36307	118,59603	0,044753	-96,01524
D1036_F-11-01	1036-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411140	6,417781	6,430840	-2,68067	-121,36307	118,59603	0,044753	-96,01524
D1036_F-11-02	1036-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411140	6,417781	6,430840	-2,68067	-121,36307	118,59603	0,044753	-96,01524
D1036_LV01_0.4kV	1036-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230403	0,232363	0,233674	-152,51436	88,14000	-32,60184	0,000000	0,00000
D1040_BB	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,408503	6,415163	6,428185	-2,67973	-121,36191	118,59724	0,044753	-96,01677
D1040_F-11-01	1040-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,408503	6,415163	6,428185	-2,67973	-121,36191	118,59724	0,044753	-96,01677
D1040_F-11-02	1040-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,408503	6,415163	6,428185	-2,67973	-121,36191	118,59724	0,044753	-96,01677
D1040_LV01_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230311	0,232270	0,233580	-152,55243	88,10194	-32,63991	0,000000	0,00000
D1040_LV02_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230311	0,232270	0,233580	-152,55243	88,10194	-32,63991	0,000000	0,00000
D1040_LV03_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230311	0,232270	0,233580	-152,55243	88,10194	-32,63991	0,000000	0,00000
D1041_BB	1041-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,368971	6,370875	6,382517	-1,02797	-120,59428	119,37603	0,012273	-98,46723
D1041_F-11-01	1041-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,368971	6,370875	6,382517	-1,02797	-120,59428	119,37603	0,012273	-98,46723
D1041_F-11-02	1041-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,368971	6,370875	6,382517	-1,02797	-120,59428	119,37603	0,012273	-98,46723
D1041_F-11-03	1041-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,368971	6,370875	6,382517	-1,02797	-120,59428	119,37603	0,012273	-98,46723
D1041_LV01_0.4kV	1041-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,229782	0,230566	0,230965	-151,38264	88,84456	-31,43732	0,000000	0,00000
D1042_LV01_0.4kV	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231010	0,233397	0,234485	-152,69060	87,95797	-32,86991	0,000000	0,00000
D1043_BB	1043-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,448906	6,455382	6,468984	-2,62283	-121,30892	118,65041	0,044750	-96,00690
D1043_F-11-02	1043-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,448906	6,455382	6,468984	-2,62283	-121,30892	118,65041	0,044750	-96,00690
D1043_LV01_0.4kV	1043-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232175	0,234150	0,235471	-152,29338	88,36098	-32,38086	0,000000	0,00000
D1045_BB	1045-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,367404	6,369313	6,380947	-1,02690	-120,59319	119,37716	0,012273	-98,47371
D1045_F-11-01	1045-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,367404	6,369313	6,380947	-1,02690	-120,59319	119,37716	0,012273	-98,47371
D1045_LV01_0.4kV	1045-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,229690	0,230474	0,230872	-151,23422	88,99297	-31,28890	0,000000	0,00000
D1046_BB	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445707	6,452169	6,465723	-2,62823	-121,31386	118,64517	0,044750	-95,98398
D1046_F-11-01	1046-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445707	6,452169	6,465723	-2,62823	-121,31386	118,64517	0,044750	-95,98398
D1046_LV01_0.4kV	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231551	0,233520	0,234838	-152,54512	88,10924	-32,63260	0,000000	0,00000
D1046_LV02_0.4kV	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231551	0,233520	0,234838	-152,54512	88,10924	-32,63260	0,000000	0,00000
D1049_BB	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,444211	6,445937	6,457961	-0,97715	-120,54494	119,42456	0,012271	-98,26276
D1049_F-11-01	1049-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,444211	6,445937	6,457961	-0,97715	-120,54494	119,42456	0,012271	-98,26276
D1049_F-11-02	1049-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,444211	6,445937	6,457961	-0,97715	-120,54494	119,42456	0,012271	-98,26276
D1049_LV01_0.4kV	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233247	0,234043	0,234448	-151,00895	89,21824	-31,06363	0,000000	0,00000
D1049_LV02_0.4kV	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233247	0,234043	0,234448	-151,00895	89,21824	-31,06363	0,000000	0,00000
D1050_BB	1050-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,381236	6,383108	6,394812	-1,01047	-120,57701	119,39314	0,012273	-98,41591
D1050_F-11-01	1050-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,381236	6,383108	6,394812	-1,01047	-120,57701	119,39314	0,012273	-98,41591
D1050_F-11-02	1050-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,381236	6,383108	6,394812	-1,01047	-120,57701	119,39314	0,012273	-98,41591
D1050_LV01_0.4kV	1050-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230227	0,231012	0,231412	-151,36423	88,86296	-31,41892	0,000000	0,00000
D1051_BB	1051-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,368037	6,369943	6,381580	-1,02970	-120,59600	119,37433	0,012273	-98,47092
D1051_F-11-02	1051-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,368037	6,369943	6,381580	-1,02970	-120,59600	119,37433	0,012273	-98,47092
D1051_F-11-03	1051-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,368037	6,369943	6,381580	-1,02970	-120,59600	119,37433	0,012273	-98,47092
D1051_LV01_0.4kV	1051-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,229748	0,230532	0,230931	-151,38444	88,84275	-31,43913	0,000000	0,00000
D1052_LV01_0.4kV	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231409	0,233377	0,234694	-152,46382	88,19054	-32,55130	0,000000	0,00000
D1053_BB	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456405	6,462768	6,476472	-2,60704	-121,29340	118,66513	0,044748	-95,93004
D1053_F-11-01	1053-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456405	6,462768	6,476472	-2,60704	-121,29340	118,66513	0,044748	-95,93004
D1053_LV01_0.4kV	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232313	0,234289	0,235611	-152,39200	88,26236	-32,47948	0,000000	0,00000
D1053_LV02_0.4kV	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232314	0,234289	0,235611	-152,36087	88,29349	-32,44835	0,000000	0,00000
D1054_BB	1054-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455971	6,462383	6,476083	-2,61354	-121,30012	118,65890	0,044750	-95,97676
D1054_F-11-01	1054-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455971	6,462383	6,476083	-2,61354	-121,30012	118,65890	0,044750	-95,97676
D1054_F-11-02	1054-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455971	6,462383	6,476083	-2,61354	-121,30012	118,65890	0,044750	-95,97676
D1054_F-11-04	1054-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455971	6,462383	6,476083	-2,61354	-121,30012	118,65890	0,044750	-95,97676
D1054_LV01_0.4kV	1054-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233087	0,235069	0,236395	-152,02494	88,62942	-32,11242	0,000000	0,00000
D1055_BB	1055-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456380	6,462754	6,476457	-2,60841	-121,29483	118,66381	0,044749	-95,94056
D1055_F-11-01	1055-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456380	6,462754	6,476457	-2,60841	-121,29483	118,66381	0,044749	-95,94056
D1055_F-11-02	1055-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456380	6,462754	6,476457	-2,60841	-121,29483	118,66381	0,044749	-95,94056
D1055_LV01_0.4kV	1055-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233100	0,235083	0,236409	-152,01982	88,63454	-32,10731	0,000000	0,00000
D1056_BB	1056-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456607	6,462989	6,476697	-2,60893	-121,29542	118,66332	0,044749	-95,94928
D1056_F-11-01	1056-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456607	6,462989	6,476697	-2,60893	-121,29542	118,66332	0,044749	-95,94928
D1056_F-11-02	1056-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456607	6,462989	6,476697	-2,60893	-121,29542	118,66332	0,044749	-95,94928
D1056_LV01_0.4kV	1056-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233307	0,235291	0,236619	-151,93419	88,72017	-32,02167	0,000000	0,00000
D1057_LV01_0.4kV	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232266	0,234241	0,235563	-152,39418	88,26018	-32,48166	0,000000	0,00000
D1058_BB	1058-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,367370	6,369278	6,380912	-1,03084	-120,59712	119,37321	0,012273	-98,47298
D1058_F-11-02	1058-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443297	6,445030	6,457050	-0,98145	-120,54926	119,42031	0,012271	-98,28612
D1058_F-11-03	1058-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,367370	6,369278	6,380912	-1,03084	-120,59712	119,37321	0,012273	-98,47298
D1058_LV01_0.4kV	1058-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,229724	0,230508	0,230907	-151,38563	88,84156	-31,44031	0,000000	0,00000
D1059_BB	1059-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456608	6,462990	6,476698	-2,60894	-121,29543	118,66331	0,044749	-95,94973
D1059_F-11-02	1059-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456608	6,462990	6,476698	-2,60894	-121,29543	118,66331	0,044749	-95,94973
D1059_LV01_0.4kV	1059-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233307	0,235291	0,236619	-151,93420	88,72016	-32,02168	0,000000	0,00000
D1061_BB	1061-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443422	6,445152	6,457172	-0,97983	-120,54763	119,42191	0,012271	-98,27567
D1061_F-11-01	1061-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443422	6,445152	6,457172	-0,97983	-120,54763	119,42191	0,012271	-98,27567
D1061_F-11-02	1061-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443422	6,445152	6,457172	-0,97983	-120,54763	119,42191	0,012271	-98,27567
D1061_LV01_0.4kV	1061-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233217	0,234013	0,234418	-151,02987	89,19732	-31,08456	0,000000	0,00000
D1062_BB	1062-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443258	6,444989	6,457009	-0,98076	-120,54856	119,42099	0,012271	-98,28096
D1062_F-11-01	1062-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443258	6,444989	6,457009	-0,98076	-120,54856	119,42099	0,012271	-98,28096
D1062_F-11-02	1062-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443258	6,444989	6,457009	-0,98076	-120,54856	119,42099	0,012271	-98,28096
D1062_LV01_0.4kV	1062-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233213	0,234008	0,234413	-151,01259	89,21460	-31,06727	0,000000	0,00000
D1066_BB	1066-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,397733	6,399566	6,411354	-1,00028	-120,56715	119,40282	0,012272	-98,37112
D1066_F-11-01	1066-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,397733	6,399566	6,411354	-1,00028	-120,56715	119,40282	0,012272	-98,37112
D1066_F-11-02	1066-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,397733	6,399566	6,411354	-1,00028	-120,56715	119,40282	0,012272	-98,37112
D1066_LV01_0.4kV	1066-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230825	0,231612	0,232013	-151,39458	88,83261	-31,44926	0,000000	0,00000
D1067_BB	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455895	6,462312	6,476011	-2,61418	-121,30077	118,65830	0,044750	-95,98114
D1067_F-11-02	1067-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455895	6,462312	6,476011	-2,61418	-121,30077	118,65830	0,044750	-95,98114
D1067_F-11-03	1067-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455895	6,462312	6,476011	-2,61418	-121,30077	118,65830	0,044750	-95,98114
D1067_LV01_0.4kV	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233084	0,235066	0,236392	-152,03220	88,62217	-32,11968	0,000000	0,00000
D1067_LV02_0.4kV	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1069_BB	1069-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1069_F-11-02	1069-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455924	6,462345	6,476044	-2,61471	-121,30133	118,65778	0,044750	-95,98520
D1069_LV01_0.4kV	1069-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1070_BB	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,450527	6,456943	6,470564	-2,61837	-121,30432	118,65446	0,044749	-95,95752
D1070_LV01_0.4kV	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231525	0,233494	0,234812	-152,68463	87,96973	-32,77211	0,000000	0,00000
J001_1001-1002A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,266215	6,524780	6,545539	-2,80089	-122,41673	119,72032	0,167057	-164,99893
J002_1001-1002A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,265647	6,524212	6,544973	-2,80128	-122,41727	119,72002	0,167057	-165,00157
J003_1001-1002A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,265232	6,523797	6,544563	-2,80216	-122,41830	119,71919	0,167058	-165,00501
J004_1001-1002A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,265209	6,523774	6,544540	-2,80216	-122,41831	119,71919	0,167058	-165,00507
J005_1001-1026A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,266366	6,524930	6,545688	-2,80056	-122,41635	119,72063	0,167057	-164,99763
J006_1001-1026A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,266540	6,525105	6,545860	-2,80019	-122,41593	119,72097	0,167056	-164,99632
J007_1008-1009A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432179	6,438750	6,452114	-2,62496	-121,30956	118,64990	0,044751	-96,00645
J008_1008-1009A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,433612	6,440171	6,453555	-2,62505	-121,30976	118,64966	0,044751	-96,00370
J009_1008-1018A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432169	6,438740	6,452104	-2,62498	-121,30958	118,64989	0,044751	-96,00651
J010_1008-1018A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,432174	6,438745	6,452109	-2,62515	-121,30975	118,64972	0,044751	-96,00714
J011_1011-1012A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,437910	6,444434	6,457879	-2,61883	-121,30386	118,65541	0,044751	-95,98890
J012_1011-1052A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,435769	6,442311	6,455726	-2,62156	-121,30643	118,65292	0,044751	-95,99659
J013_1011-1052A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,434674	6,441225	6,454624	-2,62336	-121,30815	118,65123	0,044751	-96,00017
J014_1012-1014A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,442596	6,449084	6,462594	-2,61924	-121,30463	118,65450	0,044750	-95,98100
J015_1012-1014A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,442619	6,449107	6,462617	-2,61924	-121,30463	118,65450	0,044750	-95,98096
J016_1016-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439313	6,445842	6,459307	-2,63897	-121,32419	118,63520	0,044751	-96,02044
J017_1016-1020A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439796	6,446321	6,459793	-2,63879	-121,32404	118,63533	0,044751	-96,01906
J018_1016-1022A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439265	6,445796	6,459260	-2,63923	-121,32446	118,63495	0,044751	-96,02185
J019_1022-1057A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,454553	6,460930	6,474608	-2,60998	-121,29619	118,66239	0,044748	-95,93607
J020_1022-1057A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,454765	6,461141	6,474821	-2,60961	-121,29585	118,66273	0,044748	-95,93540
J021_1022-1057A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,454790	6,461166	6,474847	-2,60961	-121,29585	118,66273	0,044748	-95,93534
J022_1022-1057A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,454948	6,461323	6,475006	-2,60958	-121,29583	118,66275	0,044748	-95,93497
J023_1022-1057A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455036	6,461410	6,475094	-2,60936	-121,29562	118,66295	0,044748	-95,93460
J024_1026-1042A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,302554	6,513417	6,532860	-2,76244	-122,20550	119,52423	0,138817	-161,74152
J025_1026-1042A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,340743	6,500440	6,518467	-2,72337	-121,97971	119,31093	0,109235	-156,39326
J026_1034-1053A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456308	6,462672	6,476374	-2,60721	-121,29356	118,66498	0,044748	-95,93037
J027_1046-1070A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,447173	6,453622	6,467197	-2,62529	-121,31102	118,64794	0,044750	-95,97636
J028_1046-1070A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,449226	6,455655	6,469258	-2,62109	-121,30695	118,65190	0,044749	-95,96506
J029_1046-1070A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,450171	6,456591	6,470207	-2,61912	-121,30504	118,65376	0,044749	-95,95961
J030_A020-1014A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456301	6,462666	6,476368	-2,60731	-121,29367	118,66488	0,044748	-95,93118
J031_A020-1014A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,453032	6,459432	6,473089	-2,61393	-121,30008	118,65866	0,044749	-95,95144
J032_A020-1014A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452306	6,458713	6,472360	-2,61533	-121,30144	118,65733	0,044749	-95,95550
J033_A020-1014A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,450035	6,456463	6,470078	-2,61960	-121,30556	118,65333	0,044749	-95,96718
J034_A020-1031A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456451	6,462815	6,476519	-2,60709	-121,29346	118,66508	0,044748	-95,93081
J035_A020-1031A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455616	6,461999	6,475692	-2,61034	-121,29671	118,66198	0,044749	-95,94619
J036_A020-1031A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455539	6,461923	6,475615	-2,61062	-121,29700	118,66171	0,044749	-95,94750
J037_A020-1031A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,453988	6,460401	6,474072	-2,61578	-121,30212	118,65680	0,044749	-95,96989
J038_A020-1031A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452873	6,459302	6,472958	-2,61887	-121,30517	118,65387	0,044750	-95,98164
J039_A020-1042A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455347	6,463229	6,476977	-2,60804	-121,30013	118,67172	0,044849	-97,13651
J040_A020-1042A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,428418	6,471802	6,486562	-2,63487	-121,46028	118,82209	0,052280	-122,02694
J041_A020-1042A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,398615	6,481345	6,497217	-2,66477	-121,63696	118,98805	0,068384	-139,81383
J042_A020-1056A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456502	6,462865	6,476570	-2,60692	-121,29329	118,66524	0,044748	-95,93009
J043_A020-1056A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456515	6,462880	6,476586	-2,60717	-121,29356	118,66500	0,044748	-95,93227
J044_A020-1056A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456570	6,462944	6,476651	-2,60820	-121,29465	118,66401	0,044749	-95,94145
J045_A020-1056A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456592	6,462970	6,476677	-2,60862	-121,29509	118,66361	0,044749	-95,94551
J046_A020-1056A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456596	6,462975	6,476682	-2,60871	-121,29518	118,66353	0,044749	-95,94636
J047_A020-1056A06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456597	6,462977	6,476684	-2,60873	-121,29520	118,66351	0,044749	-95,94656
J048_A020-1056A07	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456605	6,462987	6,476694	-2,60888	-121,29537	118,66336	0,044749	-95,94848
J049_A020-1070A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456148	6,462514	6,476214	-2,60758	-121,29393	118,66462	0,044748	-95,93156
J050_A020-1070A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,450834	6,457247	6,470872	-2,61780	-121,30376	118,65501	0,044749	-95,95618
J_1003-1004A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,410761	6,417405	6,430459	-2,68072	-121,36309	118,59602	0,044753	-96,01598
J_1003-1040A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,409877	6,416527	6,429569	-2,68032	-121,36262	118,59651	0,044753	-96,01635
J_1003-1040A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,408668	6,415326	6,428351	-2,67974	-121,36194	118,59721	0,044753	-96,01670
J_1004-1036A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,410550	6,417195	6,430246	-2,68062	-121,36296	118,59614	0,044753	-96,01538
J_1012-1013A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436743	6,443297	6,456726	-2,64239	-121,32744	118,63209	0,044752	-96,03278
J_1013-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436734	6,443287	6,456716	-2,64214	-121,32718	118,63233	0,044752	-96,03132
J_1013-1020A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436735	6,443288	6,456717	-2,64217	-121,32721	118,63230	0,044752	-96,03143
J_1013-1020A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,436738	6,443292	6,456720	-2,64227	-121,32732	118,63220	0,044752	-96,03176
J_1015-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,441740	6,448243	6,461742	-2,63437	-121,31974	118,63951	0,044751	-96,00515
J_1018-1040A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,408279	6,414940	6,427958	-2,67964	-121,36181	118,59735	0,044753	-96,01693
J_1018-1040A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,408473	6,415133	6,428154	-2,67974	-121,36192	118,59724	0,044753	-96,01684
J_1019-1029A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,417499	6,419286	6,431174	-0,99878	-120,56604	119,40373	0,012272	-98,33284
J_1019-1029A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,417411	6,419199	6,431087	-0,99894	-120,56620	119,40357	0,012272	-98,33321
J_1019-1029A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,412448	6,414247	6,426109	-0,99865	-120,56582	119,40401	0,012272	-98,34193
J_1019-1029A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,412396	6,414195	6,426057	-0,99874	-120,56591	119,40391	0,012272	-98,34215
J_1019-1029A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,405428	6,407243	6,419070	-0,99823	-120,56526	119,40463	0,012272	-98,35396
J_1020-1021A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439794	6,446318	6,459789	-2,63875	-121,32400	118,63536	0,044751	-96,01807
J_1020-1021A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,439032	6,445564	6,459024	-2,64038	-121,32558	118,63382	0,044751	-96,02274
J_1020-1021A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,438469	6,445007	6,458459	-2,64151	-121,32668	118,63276	0,044751	-96,02567
J_1020-1021A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,437364	6,443910	6,457348	-2,64159	-121,32667	118,63280	0,044752	-96,02775
J_1023-1050A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,384679	6,386544	6,398265	-1,00829	-120,57491	119,39522	0,012273	-98,40857
J_1023-1050A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,381646	6,383517	6,395223	-1,00969	-120,57624	119,39391	0,012273	-98,41401
J_1025-1027A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,374996	6,376882	6,388554	-1,01512	-120,58153	119,38868	0,012273	-98,43084
J_1025-1050A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,378311	6,380190	6,391879	-1,01247	-120,57895	119,39123	0,012273	-98,42262
J_1025-1050A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,380864	6,382737	6,394439	-1,01120	-120,57774	119,39242	0,012273	-98,41786
J_1027-1030A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,374340	6,376228	6,387897	-1,01657	-120,58298	119,38725	0,012273	-98,43483
J_1027-1030A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,373761	6,375651	6,387317	-1,01779	-120,58419	119,38605	0,012273	-98,43828
J_1027-1030A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,373741	6,375631	6,387296	-1,01784	-120,58423	119,38601	0,012273	-98,43840
J_1027-1030A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,372992	6,374885	6,386547	-1,01938	-120,58577	119,38448	0,012273	-98,44265
J_1029-1066A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387939	6,389795	6,401533	-1,00206	-120,56873	119,40134	0,012273	-98,39280
J_1029-1066A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,396894	6,398729	6,410512	-1,00189	-120,56874	119,40124	0,012272	-98,37528
J_1030-1041A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,370828	6,372727	6,384378	-1,02409	-120,59044	119,37985	0,012273	-98,45654
J_1030-1041A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,370017	6,371918	6,383565	-1,02584	-120,59218	119,37813	0,012273	-98,46160
J_1031-1032A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452636	6,459069	6,472721	-2,61923	-121,30552	118,65355	0,044750	-95,98390
J_1031-1032A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,451189	6,457641	6,471274	-2,62091	-121,30714	118,65206	0,044750	-95,99549
J_1031-1032A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,450043	6,456509	6,470126	-2,62179	-121,30796	118,65132	0,044750	-96,00194
J_1031-1032A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,449924	6,456391	6,470006	-2,62186	-121,30802	118,65127	0,044750	-96,00247
J_1041-1045A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,368546	6,370452	6,382092	-1,02808	-120,59439	119,37594	0,012273	-98,47030
J_1041-1045A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,367835	6,369743	6,381379	-1,02759	-120,59389	119,37645	0,012273	-98,47323
J_1041-1045A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,367414	6,369323	6,380957	-1,02692	-120,59321	119,37714	0,012273	-98,47371
J_1041-1051A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,368885	6,370790	6,382431	-1,02814	-120,59445	119,37587	0,012273	-98,46744
J_1041-1051A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,368244	6,370150	6,381788	-1,02935	-120,59565	119,37468	0,012273	-98,47023
J_1049-1061A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,444044	6,445770	6,457794	-0,97779	-120,54559	119,42393	0,012271	-98,26599
J_1049-1061A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443896	6,445623	6,457646	-0,97832	-120,54612	119,42340	0,012271	-98,26861
J_1051-1058A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,367833	6,369739	6,381375	-1,03012	-120,59641	119,37392	0,012273	-98,47201
J_1055-1054A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455973	6,462385	6,476085	-2,61353	-121,30010	118,65892	0,044750	-95,97666
J_1055-1054A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456035	6,462444	6,476144	-2,61303	-121,29960	118,65939	0,044750	-95,97327
J_1055-1054A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456262	6,462651	6,476354	-2,61046	-121,29695	118,66184	0,044749	-95,95522
J_1055-1054A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456331	6,462712	6,476416	-2,60933	-121,29578	118,66293	0,044749	-95,94716
J_1058-1062A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443286	6,445019	6,457039	-0,98126	-120,54907	119,42050	0,012271	-98,28468
J_1066-1029A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,404203	6,406021	6,417842	-1,00048	-120,56748	119,40243	0,012272	-98,35936
J_1067-1068A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455911	6,462330	6,476029	-2,61447	-121,30107	118,65801	0,044750	-95,98335
J_1067-1068A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455914	6,462333	6,476033	-2,61453	-121,30113	118,65796	0,044750	-95,98379
J_1067-1068A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455923	6,462344	6,476043	-2,61470	-121,30131	118,65779	0,044750	-95,98508
J_A020-1019A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,437005	6,438746	6,450733	-0,98865	-120,55630	119,41326	0,012271	-98,28245
J_A020-1019A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,430985	6,432741	6,444698	-0,99958	-120,56711	119,40252	0,012271	-98,30904
J_A020-1026A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445817	6,447534	6,459566	-0,97223	-120,54003	119,42941	0,012271	-98,24028
J_A020-1026A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,443012	6,444737	6,456755	-0,97751	-120,54526	119,42421	0,012271	-98,25412
J_A020-1028A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456157	6,462523	6,476223	-2,60749	-121,29383	118,66471	0,044748	-95,93112
J_A020-1028A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,453387	6,459775	6,473436	-2,61229	-121,29843	118,66021	0,044749	-95,94134
J_A020-1028A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,430217	6,436735	6,450064	-2,65103	-121,33506	118,62373	0,044752	-95,97474
J_A020-1028A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,424124	6,430683	6,443926	-2,66087	-121,34439	118,61452	0,044752	-95,98992
J_A020-1035A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1049A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445902	6,447620	6,459652	-0,97220	-120,54001	119,42943	0,012271	-98,24085
J_A020-1049A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445489	6,447208	6,459239	-0,97351	-120,54132	119,42814	0,012271	-98,24695
J_A020-1049A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,445457	6,447177	6,459207	-0,97361	-120,54142	119,42804	0,012271	-98,24739
J_A020-1055A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456491	6,462855	6,476559	-2,60702	-121,29339	118,66515	0,044748	-95,93074
J_A020-1055A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,456382	6,462756	6,476460	-2,60838	-121,29480	118,66384	0,044749	-95,94037
J_A020-SFAA02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411922	6,418591	6,431663	-2,68502	-121,36766	118,59177	0,044754	-96,04765
J_A020-SFAA03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411917	6,418585	6,431657	-2,68492	-121,36756	118,59187	0,044754	-96,04688
J_A020-SFAA04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411894	6,418559	6,431630	-2,68448	-121,36710	118,59228	0,044754	-96,04361
J_A020-SFAA05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411868	6,418529	6,431600	-2,68400	-121,36660	118,59275	0,044754	-96,03999
J_A020-SFAA06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411797	6,418450	6,431519	-2,68270	-121,36524	118,59401	0,044754	-96,03014
J_A020-SFAA07	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,411791	6,418443	6,431511	-2,68258	-121,36512	118,59412	0,044754	-96,02927
S2_tertiary_3.15kV	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	1,857614	1,848099	1,854406	-30,43700	-150,38232	89,84487	0,000000	0,00000