info - Short-circuit calculation started...
info - Short-circuit calculated at Terminal VeiturRegion\VeiturRegion\VeiturSubRegion\D1026 Þjóðbraut\1026-1\D1026_BB.ElmTerm
info - Short-circuit calculation successfully executed.
-----------------------------------------------------------------------------------------------------------------------------------
|                 |                                                                |   DIgSILENT   | Project:                     |
|                 |                                                                | PowerFactory  |-------------------------------
|                 |                                                                |    2025 SP4   | Date:  22-Oct-26             |
-----------------------------------------------------------------------------------------------------------------------------------
-----------------------------------------------------------------------------------------------------------------------------------
| Fault Locations with Feeders                                                                                                    |
| Short-Circuit Calculation / Method : complete                            Single Phase to Ground   / Max. Short-Circuit Currents |
-----------------------------------------------------------------------------------------------------------------------------------
| Short-Circuit Duration                 | Fault Impedance                         |                                              |
|    Break Time                   0,10 s |     Resistance, Rf           300,00 Ohm |                                              |
|    Fault Clearing Time (Ith)    1,00 s |     Reactance, Xf              0,00 Ohm |                                              |
-----------------------------------------------------------------------------------------------------------------------------------
-----------------------------------------------------------------------------------------------------------------------------------
| Grid: VeiturRegion         System Stage: VeiturRegion    |                                       | Annex:            / 1        |
-----------------------------------------------------------------------------------------------------------------------------------
|                  rtd.V.       Voltage      c-            Sk"              Ik"           Ik'       ip        Ib       ib     EFF |
|                   [kV]     [kV]   [deg] Factor          [MVA]       [kA]     [deg]     [kA]      [kA]       [kA]     [kA]   [-] |
-----------------------------------------------------------------------------------------------------------------------------------
|1026-1                                                                                                                           |
| D1026_BB    A    11,00     6,08   18,04               0,13 MVA     0,02 kA   18,0      0,02      0,04 kA    0,02     0,03   0,00|
|             B              5,33 -139,27               0,00 MVA     0,00 kA    0,0      0,00      0,00 kA    0,00     0,00   1,74|
|             C              8,60  116,13               0,00 MVA     0,00 kA    0,0      0,00      0,00 kA    0,00     0,00   1,74|
|                                                                                                                                 |
|  026 -  - 6      1                            A       0,29 MVA     0,05 kA  177,0      0,05      0,09 kA                        |
|                                               B       0,18 MVA     0,03 kA   41,9      0,03      0,06 kA                        |
|                                               C       0,18 MVA     0,03 kA  -76,9      0,03      0,06 kA                        |
|                                                                                                                                 |
|  026 -  - 6      2                            A       0,08 MVA     0,01 kA  -15,0      0,01      0,03 kA                        |
|                                               B       0,08 MVA     0,01 kA -134,7      0,01      0,03 kA                        |
|                                               C       0,08 MVA     0,01 kA  107,9      0,01      0,03 kA                        |
|                                                                                                                                 |
|  D1026_S-11      D1026_LV01                   A       0,09 MVA     0,01 kA  -21,2      0,01      0,03 kA                        |
|                                               B       0,09 MVA     0,01 kA -141,1      0,01      0,03 kA                        |
|                                               C       0,09 MVA     0,01 kA   98,9      0,01      0,03 kA                        |
|                                                                                                                                 |
-----------------------------------------------------------------------------------------------------------------------------------