Name	In Folder	Grid	Ik" A	Ik" B	Ik" C	Sk" A	Sk" B	Sk" C	ip A	ip B	ip C	Rk0, Re(Zk0)	Xk0, Im(Zk0)	Rk1, Re(Zk1)	Xk1, Im(Zk1)	Rk2, Re(Zk2)	Xk2, Im(Zk2)	U, Magnitude A	U, Magnitude B	U, Magnitude C	U, Angle A	U, Angle B	U, Angle C	U0, Magnitude	U0, Angle
			kA	kA	kA	MVA	MVA	MVA	kA	kA	kA	Ohm	Ohm	Ohm	Ohm	Ohm	Ohm	kV	kV	kV	deg	deg	deg	kV	deg
002	1002-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,079867	5,325653	8,592841	18,04472	-139,27906	116,12291	2,151516	108,41406
008	1008-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084374	5,297470	8,575647	18,11020	-139,26820	116,01853	2,152156	107,98106
009	1009-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,085658	5,298997	8,577143	18,10531	-139,26380	116,01965	2,152148	107,98408
011	1011-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088089	5,301857	8,579957	18,09990	-139,25173	116,02542	2,152135	107,99316
012	1012-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,090214	5,304362	8,582418	18,09440	-139,24192	116,02973	2,152121	108,00039
014	1014-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,095267	5,310253	8,588234	18,07520	-139,22493	116,03344	2,152093	108,01041
016	1016-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091060	5,304232	8,582746	18,07334	-139,25916	116,00627	2,152155	107,96679
017	1017-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084235	5,297322	8,575495	18,11069	-139,26867	116,01847	2,152156	107,98097
022	1022-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103263	5,320689	8,598092	18,05261	-139,18832	116,05319	2,152019	108,05141
034	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103989	5,321543	8,598930	18,05112	-139,18458	116,05504	2,152014	108,05424
042	1042-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,094171	5,324867	8,597546	18,04533	-139,22199	116,08886	2,151765	108,22341
052	1052-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,085923	5,299325	8,577458	18,10484	-139,26233	116,02049	2,152146	107,98545
057	1057-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103820	5,321344	8,598735	18,05142	-139,18550	116,05456	2,152015	108,05352
1	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,081343	5,327646	8,594696	18,04014	-139,27247	116,12655	2,151498	108,42229
1	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,079867	5,325653	8,592841	18,04472	-139,27906	116,12291	2,151516	108,41406
1	1008-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084374	5,297470	8,575647	18,11020	-139,26820	116,01853	2,152156	107,98106
1	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,085658	5,298997	8,577143	18,10531	-139,26380	116,01965	2,152148	107,98408
1	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088089	5,301857	8,579957	18,09990	-139,25172	116,02542	2,152135	107,99316
1	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,095267	5,310253	8,588234	18,07520	-139,22493	116,03344	2,152093	108,01041
1	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091060	5,304232	8,582746	18,07334	-139,25916	116,00627	2,152155	107,96679
1	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103263	5,320689	8,598092	18,05261	-139,18832	116,05319	2,152019	108,05141
1	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,081894	5,328526	8,595469	18,03936	-139,26883	116,12959	2,151488	108,42843
1	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103989	5,321543	8,598930	18,05112	-139,18458	116,05504	2,152014	108,05424
1	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,094171	5,324867	8,597546	18,04533	-139,22199	116,08886	2,151765	108,22341
1	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,085923	5,299325	8,577458	18,10484	-139,26233	116,02049	2,152146	107,98545
1	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,104979	5,322652	8,600041	18,04937	-139,17935	116,05752	2,152008	108,05750
1	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103820	5,321344	8,598735	18,05142	-139,18550	116,05456	2,152015	108,05352
1	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,100056	5,316475	8,594122	18,05715	-139,20756	116,04060	2,152050	108,03002
2	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,081343	5,327646	8,594696	18,04014	-139,27247	116,12655	2,151498	108,42229
2	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,079867	5,325653	8,592841	18,04472	-139,27906	116,12291	2,151516	108,41406
2	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,085658	5,298997	8,577143	18,10531	-139,26380	116,01965	2,152148	107,98408
2	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088089	5,301857	8,579957	18,09990	-139,25173	116,02542	2,152135	107,99316
2	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,090214	5,304362	8,582418	18,09440	-139,24192	116,02973	2,152121	108,00039
2	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,095267	5,310253	8,588234	18,07520	-139,22493	116,03344	2,152093	108,01041
2	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091060	5,304232	8,582746	18,07334	-139,25916	116,00627	2,152155	107,96679
2	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084398	5,297458	8,575652	18,11003	-139,26829	116,01824	2,152158	107,98040
2	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103263	5,320689	8,598092	18,05261	-139,18832	116,05319	2,152019	108,05141
2	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,081894	5,328526	8,595469	18,03936	-139,26883	116,12959	2,151488	108,42843
2	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103989	5,321543	8,598930	18,05112	-139,18458	116,05504	2,152014	108,05424
2	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,094171	5,324867	8,597546	18,04533	-139,22199	116,08886	2,151765	108,22341
2	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,096147	5,311294	8,589259	18,06303	-139,23082	116,02532	2,152090	108,00356
2	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,085923	5,299325	8,577458	18,10484	-139,26233	116,02049	2,152146	107,98545
2	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,104979	5,322652	8,600041	18,04937	-139,17935	116,05752	2,152008	108,05750
2	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103820	5,321344	8,598735	18,05142	-139,18550	116,05456	2,152015	108,05352
2	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,100056	5,316475	8,594122	18,05715	-139,20756	116,04060	2,152050	108,03002
3	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,090214	5,304362	8,582418	18,09440	-139,24192	116,02973	2,152121	108,00039
3	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091640	5,305005	8,583469	18,07173	-139,25642	116,00783	2,152148	107,97004
3	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103159	5,317879	8,596386	18,04946	-139,19716	116,03475	2,152088	108,00573
5	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,079892	5,325640	8,592847	18,04454	-139,27916	116,12261	2,151518	108,41337
A20_66kV	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	37,701249	37,688957	37,707756	-0,03299	-120,01078	119,99429	0,000000	0,00000
A20_BB1	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105067	5,322745	8,600137	18,04921	-139,17890	116,05770	2,152008	108,05770
A20_BB2	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455387	6,453282	6,456501	-0,55714	-120,53494	119,47013	0,000000	0,00000
A20_C01	20-1-01	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455387	6,453282	6,456501	-0,55714	-120,53494	119,47013	0,000000	0,00000
A20_C02	20-1-02	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105067	5,322745	8,600137	18,04921	-139,17890	116,05770	2,152008	108,05770
A20_C03	20-1-03	VeiturRegion																							
A20_C04	20-1-04	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,064639	5,278692	8,555598	18,11661	-139,39895	115,95713	2,152302	107,93832
A20_C05	20-1-05	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105067	5,322745	8,600137	18,04921	-139,17890	116,05770	2,152008	108,05770
A20_C06	20-1-06	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105067	5,322745	8,600137	18,04921	-139,17890	116,05770	2,152008	108,05770
A20_C07	20-1-07	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455387	6,453282	6,456501	-0,55714	-120,53494	119,47013	0,000000	0,00000
A20_C08	20-1-08	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455387	6,453282	6,456501	-0,55714	-120,53494	119,47013	0,000000	0,00000
A20_C09	20-1-09	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105067	5,322745	8,600137	18,04921	-139,17890	116,05770	2,152008	108,05770
A20_C10	20-1-10	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105067	5,322745	8,600137	18,04921	-139,17890	116,05770	2,152008	108,05770
A20_C11	20-1-11	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105067	5,322745	8,600137	18,04921	-139,17890	116,05770	2,152008	108,05770
A20_C13	20-1-13	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455387	6,453282	6,456501	-0,55714	-120,53494	119,47013	0,000000	0,00000
A20_C14	20-1-14	VeiturRegion																							
A20_C15	20-1-15	VeiturRegion																							
A20_C16	20-1-16	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105067	5,322745	8,600137	18,04921	-139,17890	116,05770	2,152008	108,05770
A20_C17	20-1-17	VeiturRegion																							
A20_C18	20-1-18	VeiturRegion																							
A20_C19	20-1-19	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105067	5,322745	8,600137	18,04921	-139,17890	116,05770	2,152008	108,05770
A20_C20	20-1-20	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
A20_C21	20-1-21	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105067	5,322745	8,600137	18,04921	-139,17890	116,05770	2,152008	108,05770
A20_C22	20-1-22	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105067	5,322745	8,600137	18,04921	-139,17890	116,05770	2,152008	108,05770
A20_C23	20-1-23	VeiturRegion																							
CN00303E03-5D10-4BE7-8715-73BBEB	1014-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,095267	5,310253	8,588234	18,07520	-139,22493	116,03344	2,152093	108,01041
CN180608CE-EBC6-415C-B1E9-7749B8	1057-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103820	5,321344	8,598735	18,05142	-139,18550	116,05456	2,152015	108,05352
CN18D0438B-35A9-4AD4-A502-27C931	1003-1-6	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,079892	5,325640	8,592847	18,04454	-139,27916	116,12261	2,151518	108,41337
CN18D0438B-35A9-4AD4-A502-27C931(1)	1003-1-6	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062433	5,278568	8,554499	18,12453	-139,40236	115,96854	2,152250	107,97158
CN2677B323-054D-427D-8679-CDCBAF	1016-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091060	5,304232	8,582746	18,07334	-139,25916	116,00627	2,152155	107,96679
CN26B10F61-8AC9-45B0-939D-8F4C4F	1042-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,094171	5,324867	8,597546	18,04533	-139,22199	116,08886	2,151765	108,22341
CN298484EA-3191-4620-9C08-3B3703	1017-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084235	5,297322	8,575495	18,11069	-139,26867	116,01847	2,152156	107,98097
CN4D4EB4D9-6F64-451D-BCE2-258843	1008-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084374	5,297470	8,575647	18,11020	-139,26820	116,01853	2,152156	107,98106
CN50149BAF-1D92-487C-9C4C-0D7D43	1002-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,079867	5,325653	8,592841	18,04472	-139,27906	116,12291	2,151516	108,41406
CN54F69F05-0714-4D2C-969C-73E833	D1022 Esjubraut 43a	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103263	5,320689	8,598092	18,05261	-139,18832	116,05319	2,152019	108,05141
CN5818E5BB-F89E-4327-8B19-64A99E	1012-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,090214	5,304362	8,582418	18,09440	-139,24192	116,02973	2,152121	108,00039
CN584EFAEE-E77C-463D-A906-083C4F	1014-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,095267	5,310253	8,588234	18,07520	-139,22493	116,03344	2,152093	108,01041
CN603113C4-324A-4EBF-B7FA-96BFC9	1009-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,085658	5,298997	8,577143	18,10531	-139,26380	116,01965	2,152148	107,98408
CN67845FA9-5362-472B-AB41-5CE47F	1034-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103989	5,321543	8,598930	18,05112	-139,18458	116,05504	2,152014	108,05424
CN6B7B6544-D027-46D6-B7AB-DA2562	1014-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,095267	5,310253	8,588234	18,07520	-139,22493	116,03344	2,152093	108,01041
CN830689CF-811F-40D7-A307-AE6E8A	1022-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103263	5,320689	8,598092	18,05261	-139,18832	116,05319	2,152019	108,05141
CN9149FE32-AB6C-4E31-89FF-98533A	1008-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084374	5,297470	8,575647	18,11020	-139,26820	116,01853	2,152156	107,98106
CN9BCEA976-BBF5-416D-9530-6149FD	1034-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103989	5,321543	8,598930	18,05112	-139,18458	116,05504	2,152014	108,05424
CNA3888D43-B485-409B-8144-C89195	1012-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,089080	5,301494	8,580212	18,07799	-139,26949	115,99956	2,152176	107,95328
CNA5811127-8046-4B6C-9139-4624DE	1008-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084374	5,297470	8,575647	18,11020	-139,26820	116,01853	2,152156	107,98106
CNA886899E-96BC-4230-9F56-B1B7E6	1020-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091640	5,305005	8,583469	18,07173	-139,25642	116,00783	2,152148	107,97004
CNA886899E-96BC-4230-9F56-B1B7E6(1)	1020-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091640	5,305005	8,583469	18,07173	-139,25642	116,00783	2,152148	107,97004
CNA99835A6-3D41-4B89-8E27-565D90	1012-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,090214	5,304362	8,582418	18,09440	-139,24192	116,02973	2,152121	108,00039
CNAA9DBD66-E119-4C7F-A03A-0D1154	1018-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084398	5,297458	8,575652	18,11003	-139,26829	116,01824	2,152158	107,98040
CNAA9DBD66-E119-4C7F-A03A-0D1154(1)	1018-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,060158	5,276113	8,551990	18,13370	-139,40921	115,96844	2,152252	107,97060
CNAF47E2F5-2215-47D7-ADFD-907F0C	1011-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088089	5,301857	8,579957	18,09990	-139,25173	116,02542	2,152135	107,99316
CNB2722D99-6248-40F7-88F0-A226BA	1016-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091060	5,304232	8,582746	18,07334	-139,25916	116,00627	2,152155	107,96679
CNB5213E7A-FF80-4F3B-BF4C-64B2E6	1002-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,079867	5,325653	8,592841	18,04472	-139,27906	116,12291	2,151516	108,41406
CNC6996611-68E8-49D3-ACBA-C198DF	1052-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,085923	5,299325	8,577458	18,10484	-139,26233	116,02049	2,152146	107,98545
CND5296C90-892E-4E80-B9D8-BD0CA7	1012-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,090214	5,304362	8,582418	18,09440	-139,24192	116,02973	2,152121	108,00039
CND582500A-AD29-4AAB-9177-E54248	1002-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,079867	5,325653	8,592841	18,04472	-139,27906	116,12291	2,151516	108,41406
CNDEF520AD-F883-442B-953E-CD588F	1008-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084374	5,297470	8,575647	18,11020	-139,26820	116,01853	2,152156	107,98106
CNEC04446F-C4E0-415E-9CD2-08A117	D1012 Akurgerði	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,090214	5,304362	8,582418	18,09440	-139,24192	116,02973	2,152121	108,00039
CNF3ECB83C-C4C6-4FED-8386-7D31B1	D1053 Smiðjuvellir 24	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
CNFD69B6A1-6ED1-49EB-AD28-76A0C9	1009-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,085658	5,298997	8,577143	18,10531	-139,26380	116,01965	2,152148	107,98408
CNFE07F21C-C50F-4EA2-B9CD-B80B58	1016-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091060	5,304232	8,582746	18,07334	-139,25916	116,00627	2,152155	107,96679
D1001_BB	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,081343	5,327646	8,594696	18,04014	-139,27247	116,12655	2,151498	108,42229
D1001_LV01_0.4kV	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233042	0,233216	0,233418	-152,02697	88,05520	-32,02292	0,000000	0,00000
D1002_LV01_0.4kV	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233012	0,233186	0,233389	-152,07954	88,00263	-32,07549	0,000000	0,00000
D1003_BB	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062433	5,278568	8,554499	18,12453	-139,40236	115,96854	2,152250	107,97158
D1003_F-11-03	1003-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062433	5,278568	8,554499	18,12453	-139,40236	115,96854	2,152250	107,97158
D1003_F-11-04	1003-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062433	5,278568	8,554499	18,12453	-139,40236	115,96854	2,152250	107,97158
D1003_F-11-05	1003-1-5	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062433	5,278568	8,554499	18,12453	-139,40236	115,96854	2,152250	107,97158
D1003_LV01_0.4kV	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232264	0,232352	0,232574	-151,97467	88,10101	-31,95560	0,000000	0,00000
D1004_BB	1004-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062197	5,278366	8,554270	18,12534	-139,40312	115,96868	2,152249	107,97216
D1004_F-11-02	1004-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062434	5,278567	8,554500	18,12452	-139,40237	115,96853	2,152250	107,97155
D1004_F-11-03	1004-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062197	5,278366	8,554270	18,12534	-139,40312	115,96868	2,152249	107,97216
D1004_LV01_0.4kV	1004-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232069	0,232157	0,232378	-152,11406	87,96162	-32,09499	0,000000	0,00000
D1005_BB	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,063272	5,279486	8,555432	18,12154	-139,39943	115,96905	2,152249	107,97255
D1005_F-11-01	1005-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,063272	5,279486	8,555432	18,12154	-139,39943	115,96905	2,152249	107,97255
D1005_F-11-02	1005-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,063272	5,279486	8,555432	18,12154	-139,39943	115,96905	2,152249	107,97255
D1005_F-11-03	1005-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,063272	5,279486	8,555432	18,12154	-139,39943	115,96905	2,152249	107,97255
D1005_F-11-04	1005-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,063272	5,279486	8,555432	18,12154	-139,39943	115,96905	2,152249	107,97255
D1005_LV01_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232111	0,232199	0,232420	-152,11406	87,96163	-32,09499	0,000000	0,00000
D1005_LV02_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232041	0,232128	0,232350	-152,18050	87,89518	-32,16143	0,000000	0,00000
D1005_LV03_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232111	0,232199	0,232420	-152,11406	87,96163	-32,09499	0,000000	0,00000
D1008_LV01_0.4kV	1008-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233363	0,233452	0,233674	-151,78133	88,29436	-31,76226	0,000000	0,00000
D1009_LV01_0.4kV	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233417	0,233506	0,233728	-151,78137	88,29431	-31,76230	0,000000	0,00000
D1011_LV01_0.4kV	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233497	0,233585	0,233808	-151,72062	88,35506	-31,70155	0,000000	0,00000
D1012_LV01_0.4kV	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233608	0,233696	0,233919	-151,77523	88,30045	-31,75616	0,000000	0,00000
D1013_BB	1013-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088964	5,301566	8,580202	18,07855	-139,26940	116,00073	2,152172	107,95639
D1013_F-11-01	1013-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088964	5,301566	8,580202	18,07855	-139,26940	116,00073	2,152172	107,95639
D1013_F-11-02	1013-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088964	5,301566	8,580202	18,07855	-139,26940	116,00073	2,152172	107,95639
D1013_F-11-03	1013-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088964	5,301566	8,580202	18,07855	-139,26940	116,00073	2,152172	107,95639
D1013_LV01_0.4kV	1013-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233106	0,233194	0,233417	-152,02341	88,05227	-32,00434	0,000000	0,00000
D1014_LV01_0.4kV	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233817	0,233906	0,234129	-151,74637	88,32931	-31,72730	0,000000	0,00000
D1015_BB	1015-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,094244	5,308555	8,586764	18,06569	-139,24277	116,01648	2,152116	107,98711
D1015_F-11-01	1015-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,094244	5,308555	8,586764	18,06569	-139,24277	116,01648	2,152116	107,98711
D1015_F-11-02	1015-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,094244	5,308555	8,586764	18,06569	-139,24277	116,01648	2,152116	107,98711
D1015_LV01_0.4kV	1015-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233342	0,233431	0,233654	-151,97195	88,10374	-31,95287	0,000000	0,00000
D1016_LV01_0.4kV	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233198	0,233286	0,233509	-151,97749	88,09820	-31,95842	0,000000	0,00000
D1017_LV01_0.4kV	1017-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233358	0,233446	0,233669	-151,78132	88,29436	-31,76225	0,000000	0,00000
D1018_BB	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,060158	5,276113	8,551990	18,13370	-139,40921	115,96844	2,152252	107,97060
D1018_F-11-01	1018-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,060158	5,276113	8,551990	18,13370	-139,40921	115,96844	2,152252	107,97060
D1018_LV01_0.4kV	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232630	0,232718	0,232940	-151,77608	88,29960	-31,75701	0,000000	0,00000
D1019_BB	1019-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,431869	6,429772	6,432979	-0,58387	-120,56166	119,44341	0,000000	0,00000
D1019_F-11-01	1019-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,431869	6,429772	6,432979	-0,58387	-120,56166	119,44341	0,000000	0,00000
D1019_LV01_0.4kV	1019-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232474	0,232514	0,232589	-151,14986	88,87742	-31,14478	0,000000	0,00000
D1020_BB	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091640	5,305005	8,583469	18,07173	-139,25642	116,00783	2,152148	107,97004
D1020_F-11-01	1020-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091640	5,305005	8,583469	18,07173	-139,25642	116,00783	2,152148	107,97004
D1020_F-11-02	1020-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091640	5,305005	8,583469	18,07173	-139,25642	116,00783	2,152148	107,97004
D1020_F-11-04	1020-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088991	5,301552	8,580207	18,07837	-139,26949	116,00041	2,152174	107,95566
D1020_LV01_0.4kV	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233192	0,233281	0,233503	-151,89433	88,18135	-31,87526	0,000000	0,00000
D1021_BB	1021-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,089420	5,302233	8,580810	18,07707	-139,26741	116,00204	2,152168	107,95965
D1021_F-11-01	1021-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,089420	5,302233	8,580810	18,07707	-139,26741	116,00204	2,152168	107,95965
D1021_F-11-03	1021-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,089420	5,302233	8,580810	18,07707	-139,26741	116,00204	2,152168	107,95965
D1021_LV01_0.4kV	1021-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233128	0,233216	0,233439	-151,98011	88,09558	-31,96104	0,000000	0,00000
D1022_LV01_0.4kV	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234130	0,234219	0,234442	-151,78525	88,29043	-31,76618	0,000000	0,00000
D1023_BB	1023-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,395902	6,393816	6,397006	-0,58889	-120,56668	119,43839	0,000000	0,00000
D1023_F-11-01	1023-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,395902	6,393816	6,397006	-0,58889	-120,56668	119,43839	0,000000	0,00000
D1023_F-11-02	1023-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,395902	6,393816	6,397006	-0,58889	-120,56668	119,43839	0,000000	0,00000
D1023_LV01_0.4kV	1023-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231166	0,231206	0,231281	-151,19990	88,82738	-31,19483	0,000000	0,00000
D1025_BB	1025-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387032	6,384950	6,388134	-0,59777	-120,57556	119,42951	0,000000	0,00000
D1025_F-11-01	1025-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387032	6,384950	6,388134	-0,59777	-120,57556	119,42951	0,000000	0,00000
D1025_F-11-02	1025-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387032	6,384950	6,388134	-0,59777	-120,57556	119,42951	0,000000	0,00000
D1025_LV01_0.4kV	1025-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230844	0,230884	0,230959	-151,16777	88,85951	-31,16269	0,000000	0,00000
D1026_BB	1026-1	VeiturRegion	0,0202730	0,0000000	0,0000000	0,12875	0,00000	0,00000	0,0418299	0,0000000	0,0000000	2,16196	-318,37038	0,25964	0,85438	0,25964	0,85438	6,081894	5,328526	8,595469	18,03936	-139,26883	116,12959	2,151488	108,42843
D1026_LV01_0.4kV	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233107	0,233281	0,233484	-152,18529	87,89688	-32,18124	0,000000	0,00000
D1027_BB	1027-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,384258	6,382176	6,385360	-0,59939	-120,57718	119,42789	0,000000	0,00000
D1027_F-11-01	1027-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,384258	6,382176	6,385360	-0,59939	-120,57718	119,42789	0,000000	0,00000
D1027_F-11-02	1027-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,384258	6,382176	6,385360	-0,59939	-120,57718	119,42789	0,000000	0,00000
D1027_LV01_0.4kV	1027-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230731	0,230771	0,230846	-151,19237	88,83491	-31,18729	0,000000	0,00000
D1028_BB	1028-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,071980	5,288812	8,564964	18,10570	-139,35373	115,98847	2,152215	107,99448
D1028_F-11-01	1028-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,071980	5,288812	8,564964	18,10570	-139,35373	115,98847	2,152215	107,99448
D1028_F-11-04	1028-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,071980	5,288812	8,564964	18,10570	-139,35373	115,98847	2,152215	107,99448
D1028_LV01_0.4kV	1028-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232644	0,232732	0,232954	-151,99909	88,07659	-31,98002	0,000000	0,00000
D1029_BB	1029-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,414541	6,412449	6,415648	-0,58325	-120,56104	119,44403	0,000000	0,00000
D1029_F-11-01	1029-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,414541	6,412449	6,415648	-0,58325	-120,56104	119,44403	0,000000	0,00000
D1029_F-11-02	1029-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,414541	6,412449	6,415648	-0,58325	-120,56104	119,44403	0,000000	0,00000
D1029_LV01_0.4kV	1029-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231843	0,231883	0,231959	-151,19247	88,83481	-31,18739	0,000000	0,00000
D1030_BB	1030-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,381412	6,379332	6,382514	-0,60525	-120,58304	119,42203	0,000000	0,00000
D1030_F-11-01	1030-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,381412	6,379332	6,382514	-0,60525	-120,58304	119,42203	0,000000	0,00000
D1030_F-11-02	1030-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,381412	6,379332	6,382514	-0,60525	-120,58304	119,42203	0,000000	0,00000
D1030_LV01_0.4kV	1030-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230639	0,230679	0,230754	-151,21767	88,80961	-31,21259	0,000000	0,00000
D1031_BB	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103159	5,317879	8,596386	18,04946	-139,19716	116,03475	2,152088	108,00573
D1031_F-11-01	1031-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103159	5,317879	8,596386	18,04946	-139,19716	116,03475	2,152088	108,00573
D1031_F-11-02	1031-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106131	5,320836	8,599502	18,04475	-139,18156	116,04070	2,152081	108,01028
D1031_LV01_0.4kV	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234185	0,234274	0,234497	-151,68544	88,39025	-31,66636	0,000000	0,00000
D1032_BB	1032-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,100506	5,313724	8,592688	18,05797	-139,20926	116,02554	2,152115	107,98242
D1032_F-11-01	1032-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,100506	5,313724	8,592688	18,05797	-139,20926	116,02554	2,152115	107,98242
D1032_F-11-02	1032-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,100506	5,313724	8,592688	18,05797	-139,20926	116,02554	2,152115	107,98242
D1032_LV01_0.4kV	1032-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234073	0,234161	0,234385	-151,76798	88,30770	-31,74891	0,000000	0,00000
D1034_LV01_0.4kV	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234160	0,234248	0,234472	-151,81516	88,26052	-31,79609	0,000000	0,00000
D1035_SR_drilling_rig_terminal	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1036_BB	1036-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062764	5,278952	8,554881	18,12334	-139,40117	115,96886	2,152249	107,97230
D1036_F-11-01	1036-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062764	5,278952	8,554881	18,12334	-139,40117	115,96886	2,152249	107,97230
D1036_F-11-02	1036-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062764	5,278952	8,554881	18,12334	-139,40117	115,96886	2,152249	107,97230
D1036_LV01_0.4kV	1036-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232275	0,232363	0,232584	-151,93568	88,14000	-31,91661	0,000000	0,00000
D1040_BB	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,060375	5,276352	8,552232	18,13282	-139,40855	115,96847	2,152252	107,97077
D1040_F-11-01	1040-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,060375	5,276352	8,552232	18,13282	-139,40855	115,96847	2,152252	107,97077
D1040_F-11-02	1040-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,060375	5,276352	8,552232	18,13282	-139,40855	115,96847	2,152252	107,97077
D1040_LV01_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232182	0,232270	0,232491	-151,97375	88,10194	-31,95468	0,000000	0,00000
D1040_LV02_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232182	0,232270	0,232491	-151,97375	88,10194	-31,95468	0,000000	0,00000
D1040_LV03_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232182	0,232270	0,232491	-151,97375	88,10194	-31,95468	0,000000	0,00000
D1041_BB	1041-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,378303	6,376223	6,379403	-0,61194	-120,58973	119,41534	0,000000	0,00000
D1041_F-11-01	1041-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,378303	6,376223	6,379403	-0,61194	-120,58973	119,41534	0,000000	0,00000
D1041_F-11-02	1041-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,378303	6,376223	6,379403	-0,61194	-120,58973	119,41534	0,000000	0,00000
D1041_F-11-03	1041-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,378303	6,376223	6,379403	-0,61194	-120,58973	119,41534	0,000000	0,00000
D1041_LV01_0.4kV	1041-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230526	0,230566	0,230641	-151,18273	88,84456	-31,17765	0,000000	0,00000
D1042_LV01_0.4kV	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233270	0,233397	0,233611	-152,12066	87,95797	-32,10840	0,000000	0,00000
D1043_BB	1043-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,100248	5,313379	8,592364	18,05837	-139,21080	116,02451	2,152117	107,98064
D1043_F-11-02	1043-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,100248	5,313379	8,592364	18,05837	-139,21080	116,02451	2,152117	107,98064
D1043_LV01_0.4kV	1043-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234061	0,234150	0,234373	-151,71470	88,36098	-31,69563	0,000000	0,00000
D1045_BB	1045-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,376735	6,374656	6,377835	-0,61084	-120,58863	119,41644	0,000000	0,00000
D1045_F-11-01	1045-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,376735	6,374656	6,377835	-0,61084	-120,58863	119,41644	0,000000	0,00000
D1045_LV01_0.4kV	1045-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230434	0,230474	0,230549	-151,03431	88,99297	-31,02923	0,000000	0,00000
D1046_BB	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,096147	5,311294	8,589259	18,06303	-139,23082	116,02532	2,152090	108,00356
D1046_F-11-01	1046-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,096147	5,311294	8,589259	18,06303	-139,23082	116,02532	2,152090	108,00356
D1046_LV01_0.4kV	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233432	0,233520	0,233743	-151,96644	88,10924	-31,94737	0,000000	0,00000
D1046_LV02_0.4kV	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233432	0,233520	0,233743	-151,96644	88,10924	-31,94737	0,000000	0,00000
D1049_BB	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,453601	6,451497	6,454715	-0,56238	-120,54017	119,46490	0,000000	0,00000
D1049_F-11-01	1049-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,453601	6,451497	6,454715	-0,56238	-120,54017	119,46490	0,000000	0,00000
D1049_F-11-02	1049-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,453601	6,451497	6,454715	-0,56238	-120,54017	119,46490	0,000000	0,00000
D1049_LV01_0.4kV	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234003	0,234043	0,234119	-150,80904	89,21824	-30,80396	0,000000	0,00000
D1049_LV02_0.4kV	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234003	0,234043	0,234119	-150,80904	89,21824	-30,80396	0,000000	0,00000
D1050_BB	1050-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,390575	6,388491	6,391678	-0,59464	-120,57244	119,43263	0,000000	0,00000
D1050_F-11-01	1050-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,390575	6,388491	6,391678	-0,59464	-120,57244	119,43263	0,000000	0,00000
D1050_F-11-02	1050-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,390575	6,388491	6,391678	-0,59464	-120,57244	119,43263	0,000000	0,00000
D1050_LV01_0.4kV	1050-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230972	0,231012	0,231088	-151,16433	88,86296	-31,15925	0,000000	0,00000
D1051_BB	1051-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,377368	6,375289	6,378469	-0,61366	-120,59145	119,41362	0,000000	0,00000
D1051_F-11-02	1051-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,377368	6,375289	6,378469	-0,61366	-120,59145	119,41362	0,000000	0,00000
D1051_F-11-03	1051-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,377368	6,375289	6,378469	-0,61366	-120,59145	119,41362	0,000000	0,00000
D1051_LV01_0.4kV	1051-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230492	0,230532	0,230607	-151,18454	88,84275	-31,17946	0,000000	0,00000
D1052_LV01_0.4kV	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233288	0,233377	0,233599	-151,88514	88,19054	-31,86607	0,000000	0,00000
D1053_BB	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,104979	5,322652	8,600041	18,04937	-139,17935	116,05752	2,152008	108,05750
D1053_F-11-01	1053-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,104979	5,322652	8,600041	18,04937	-139,17935	116,05752	2,152008	108,05750
D1053_LV01_0.4kV	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234200	0,234289	0,234512	-151,81332	88,26236	-31,79425	0,000000	0,00000
D1053_LV02_0.4kV	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234201	0,234289	0,234513	-151,78219	88,29349	-31,76312	0,000000	0,00000
D1054_BB	1054-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106111	5,320847	8,599499	18,04482	-139,18157	116,04088	2,152080	108,01078
D1054_F-11-01	1054-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106111	5,320847	8,599499	18,04482	-139,18157	116,04088	2,152080	108,01078
D1054_F-11-02	1054-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106111	5,320847	8,599499	18,04482	-139,18157	116,04088	2,152080	108,01078
D1054_F-11-04	1054-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106111	5,320847	8,599499	18,04482	-139,18157	116,04088	2,152080	108,01078
D1054_LV01_0.4kV	1054-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234980	0,235069	0,235293	-151,44626	88,62942	-31,42719	0,000000	0,00000
D1055_BB	1055-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105306	5,322312	8,599991	18,04821	-139,17950	116,05386	2,152025	108,04698
D1055_F-11-01	1055-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105306	5,322312	8,599991	18,04821	-139,17950	116,05386	2,152025	108,04698
D1055_F-11-02	1055-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105306	5,322312	8,599991	18,04821	-139,17950	116,05386	2,152025	108,04698
D1055_LV01_0.4kV	1055-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234994	0,235083	0,235307	-151,44114	88,63454	-31,42207	0,000000	0,00000
D1056_BB	1056-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105835	5,322246	8,600197	18,04708	-139,17812	116,05136	2,152038	108,03826
D1056_F-11-01	1056-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105835	5,322246	8,600197	18,04708	-139,17812	116,05136	2,152038	108,03826
D1056_F-11-02	1056-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105835	5,322246	8,600197	18,04708	-139,17812	116,05136	2,152038	108,03826
D1056_LV01_0.4kV	1056-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235202	0,235291	0,235515	-151,35551	88,72017	-31,33644	0,000000	0,00000
D1057_LV01_0.4kV	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234153	0,234241	0,234465	-151,81550	88,26018	-31,79643	0,000000	0,00000
D1058_BB	1058-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,376701	6,374622	6,377801	-0,61478	-120,59258	119,41250	0,000000	0,00000
D1058_F-11-02	1058-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452690	6,450586	6,453803	-0,56667	-120,54446	119,46061	0,000000	0,00000
D1058_F-11-03	1058-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,376701	6,374622	6,377801	-0,61478	-120,59258	119,41250	0,000000	0,00000
D1058_LV01_0.4kV	1058-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,230468	0,230508	0,230583	-151,18572	88,84156	-31,18064	0,000000	0,00000
D1059_BB	1059-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105852	5,322231	8,600196	18,04707	-139,17806	116,05124	2,152039	108,03781
D1059_F-11-02	1059-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105852	5,322231	8,600196	18,04707	-139,17806	116,05124	2,152039	108,03781
D1059_LV01_0.4kV	1059-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235202	0,235291	0,235515	-151,35552	88,72016	-31,33645	0,000000	0,00000
D1061_BB	1061-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452813	6,450709	6,453927	-0,56505	-120,54285	119,46222	0,000000	0,00000
D1061_F-11-01	1061-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452813	6,450709	6,453927	-0,56505	-120,54285	119,46222	0,000000	0,00000
D1061_F-11-02	1061-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452813	6,450709	6,453927	-0,56505	-120,54285	119,46222	0,000000	0,00000
D1061_LV01_0.4kV	1061-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233973	0,234013	0,234090	-150,82996	89,19732	-30,82489	0,000000	0,00000
D1062_BB	1062-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452649	6,450545	6,453763	-0,56598	-120,54377	119,46130	0,000000	0,00000
D1062_F-11-01	1062-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452649	6,450545	6,453763	-0,56598	-120,54377	119,46130	0,000000	0,00000
D1062_F-11-02	1062-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452649	6,450545	6,453763	-0,56598	-120,54377	119,46130	0,000000	0,00000
D1062_LV01_0.4kV	1062-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233968	0,234008	0,234085	-150,81268	89,21460	-30,80760	0,000000	0,00000
D1066_BB	1066-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,407085	6,404996	6,408190	-0,58473	-120,56253	119,44254	0,000000	0,00000
D1066_F-11-01	1066-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,407085	6,404996	6,408190	-0,58473	-120,56253	119,44254	0,000000	0,00000
D1066_F-11-02	1066-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,407085	6,404996	6,408190	-0,58473	-120,56253	119,44254	0,000000	0,00000
D1066_LV01_0.4kV	1066-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231572	0,231612	0,231688	-151,19467	88,83261	-31,18959	0,000000	0,00000
D1067_BB	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106182	5,320645	8,599413	18,04449	-139,18192	116,03929	2,152087	108,00640
D1067_F-11-02	1067-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106182	5,320645	8,599413	18,04449	-139,18192	116,03929	2,152087	108,00640
D1067_F-11-03	1067-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106182	5,320645	8,599413	18,04449	-139,18192	116,03929	2,152087	108,00640
D1067_LV01_0.4kV	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234977	0,235066	0,235290	-151,45352	88,62217	-31,43445	0,000000	0,00000
D1067_LV02_0.4kV	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1069_BB	1069-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1069_F-11-02	1069-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106345	5,320551	8,599433	18,04390	-139,18187	116,03788	2,152094	108,00234
D1069_LV01_0.4kV	1069-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1070_BB	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,100056	5,316475	8,594122	18,05715	-139,20756	116,04060	2,152050	108,03002
D1070_LV01_0.4kV	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233406	0,233494	0,233717	-152,10595	87,96973	-32,08688	0,000000	0,00000
J001_1001-1002A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,081321	5,327595	8,594656	18,04016	-139,27265	116,12634	2,151499	108,42180
J002_1001-1002A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,080869	5,326974	8,594083	18,04162	-139,27467	116,12520	2,151506	108,41915
J003_1001-1002A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,080573	5,326490	8,593661	18,04206	-139,27663	116,12353	2,151511	108,41572
J004_1001-1002A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,080553	5,326466	8,593638	18,04213	-139,27670	116,12350	2,151512	108,41566
J005_1001-1026A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,081428	5,327772	8,594809	18,04001	-139,27193	116,12696	2,151497	108,42309
J006_1001-1026A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,081557	5,327971	8,594987	18,03982	-139,27110	116,12762	2,151495	108,42441
J007_1008-1009A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084383	5,297480	8,575657	18,11018	-139,26815	116,01856	2,152156	107,98109
J008_1008-1009A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,085624	5,298947	8,577097	18,10543	-139,26394	116,01956	2,152148	107,98384
J009_1008-1018A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084375	5,297469	8,575647	18,11020	-139,26819	116,01852	2,152156	107,98103
J010_1008-1018A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,084398	5,297458	8,575652	18,11003	-139,26829	116,01824	2,152158	107,98040
J011_1011-1012A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,089347	5,303350	8,581420	18,09768	-139,24486	116,02907	2,152126	107,99864
J012_1011-1052A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,087519	5,301133	8,579263	18,10191	-139,25388	116,02453	2,152137	107,99095
J013_1011-1052A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,086555	5,300026	8,578165	18,10366	-139,25903	116,02199	2,152143	107,98737
J014_1012-1014A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,093446	5,308114	8,586129	18,08209	-139,23111	116,03199	2,152104	108,00654
J015_1012-1014A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,093466	5,308138	8,586153	18,08201	-139,23105	116,03200	2,152104	108,00658
J016_1016-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091105	5,304292	8,582802	18,07328	-139,25889	116,00645	2,152154	107,96710
J017_1016-1020A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091515	5,304796	8,583288	18,07188	-139,25729	116,00706	2,152150	107,96848
J018_1016-1022A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091104	5,304207	8,582751	18,07319	-139,25915	116,00588	2,152157	107,96569
J019_1022-1057A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103351	5,320774	8,598183	18,05244	-139,18789	116,05332	2,152019	108,05147
J020_1022-1057A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103539	5,320987	8,598395	18,05212	-139,18688	116,05382	2,152018	108,05214
J021_1022-1057A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103561	5,321013	8,598421	18,05204	-139,18680	116,05384	2,152018	108,05220
J022_1022-1057A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103697	5,321177	8,598580	18,05155	-139,18630	116,05400	2,152017	108,05257
J023_1022-1057A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103774	5,321266	8,598667	18,05148	-139,18582	116,05427	2,152016	108,05294
J024_1026-1042A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,086153	5,327249	8,596188	18,04133	-139,25268	116,11532	2,151582	108,35709
J025_1026-1042A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,090699	5,325895	8,596957	18,04355	-139,23532	116,10025	2,151684	108,28119
J026_1034-1053A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,104894	5,322554	8,599944	18,04952	-139,17980	116,05728	2,152009	108,05717
J027_1046-1070A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,097351	5,312858	8,590738	18,06118	-139,22375	116,02982	2,152079	108,01118
J028_1046-1070A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,099014	5,315064	8,592808	18,05868	-139,21385	116,03633	2,152062	108,02248
J029_1046-1070A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,099772	5,316088	8,593763	18,05756	-139,20928	116,03942	2,152053	108,02793
J030_A020-1014A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,104915	5,322523	8,599935	18,04945	-139,17983	116,05700	2,152010	108,05636
J031_A020-1014A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,102355	5,318927	8,596631	18,05351	-139,19517	116,04612	2,152041	108,03610
J032_A020-1014A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,101772	5,318141	8,595898	18,05447	-139,19857	116,04386	2,152047	108,03204
J033_A020-1014A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,099915	5,315714	8,593607	18,05761	-139,20920	116,03714	2,152065	108,02036
J034_A020-1031A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105050	5,322672	8,600086	18,04918	-139,17915	116,05730	2,152010	108,05673
J035_A020-1031A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,104728	5,321454	8,599219	18,04879	-139,18340	116,05081	2,152033	108,04135
J036_A020-1031A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,104694	5,321344	8,599138	18,04877	-139,18379	116,05024	2,152035	108,04004
J037_A020-1031A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103892	5,319265	8,597542	18,04883	-139,19157	116,04038	2,152070	108,01765
J038_A020-1031A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103172	5,317901	8,596404	18,04945	-139,19707	116,03483	2,152088	108,00590
J039_A020-1042A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,104922	5,322773	8,600102	18,04916	-139,17947	116,05811	2,152005	108,05989
J040_A020-1042A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,101543	5,323424	8,599297	18,04789	-139,19290	116,06768	2,151928	108,11112
J041_A020-1042A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,097785	5,324156	8,598403	18,04655	-139,20776	116,07842	2,151844	108,16827
J042_A020-1056A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105077	5,322739	8,600138	18,04918	-139,17889	116,05762	2,152009	108,05745
J043_A020-1056A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105163	5,322685	8,600146	18,04891	-139,17883	116,05689	2,152012	108,05527
J044_A020-1056A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105527	5,322456	8,600179	18,04782	-139,17852	116,05384	2,152026	108,04609
J045_A020-1056A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105687	5,322351	8,600191	18,04738	-139,17836	116,05252	2,152032	108,04203
J046_A020-1056A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105721	5,322329	8,600193	18,04730	-139,17832	116,05225	2,152034	108,04118
J047_A020-1056A06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105729	5,322323	8,600194	18,04728	-139,17830	116,05218	2,152034	108,04098
J048_A020-1056A07	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105804	5,322270	8,600197	18,04711	-139,17819	116,05159	2,152037	108,03906
J049_A020-1070A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,104775	5,322373	8,599782	18,04967	-139,18059	116,05666	2,152011	108,05598
J050_A020-1070A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,100316	5,316794	8,594431	18,05673	-139,20609	116,04145	2,152048	108,03136
J_1003-1004A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062434	5,278567	8,554500	18,12452	-139,40237	115,96853	2,152250	107,97156
J_1003-1040A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,061630	5,277697	8,553611	18,12778	-139,40477	115,96850	2,152251	107,97119
J_1003-1040A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,060528	5,276512	8,552397	18,13228	-139,40803	115,96853	2,152252	107,97084
J_1004-1036A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,062216	5,278383	8,554290	18,12530	-139,40303	115,96871	2,152249	107,97216
J_1012-1013A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,089025	5,301528	8,580207	18,07826	-139,26945	116,00012	2,152174	107,95476
J_1013-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088971	5,301562	8,580202	18,07853	-139,26940	116,00067	2,152172	107,95622
J_1013-1020A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088975	5,301560	8,580203	18,07849	-139,26942	116,00061	2,152173	107,95611
J_1013-1020A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,088986	5,301555	8,580206	18,07839	-139,26949	116,00046	2,152174	107,95578
J_1015-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,092984	5,306982	8,585257	18,06990	-139,24784	116,01437	2,152129	107,98239
J_1018-1040A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,060173	5,276129	8,552006	18,13364	-139,40916	115,96844	2,152252	107,97061
J_1018-1040A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,060349	5,276321	8,552201	18,13292	-139,40864	115,96845	2,152252	107,97070
J_1019-1029A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,426867	6,424771	6,427976	-0,58356	-120,56136	119,44371	0,000000	0,00000
J_1019-1029A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,426779	6,424684	6,427888	-0,58372	-120,56152	119,44356	0,000000	0,00000
J_1019-1029A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,421812	6,419718	6,422920	-0,58335	-120,56115	119,44392	0,000000	0,00000
J_1019-1029A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,421760	6,419666	6,422868	-0,58345	-120,56124	119,44383	0,000000	0,00000
J_1019-1029A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,414786	6,412695	6,415893	-0,58282	-120,56061	119,44446	0,000000	0,00000
J_1020-1021A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,091476	5,304826	8,583290	18,07193	-139,25741	116,00733	2,152151	107,96947
J_1020-1021A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,090875	5,303992	8,582520	18,07280	-139,26111	116,00474	2,152158	107,96480
J_1020-1021A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,090414	5,303392	8,581953	18,07351	-139,26383	116,00301	2,152162	107,96187
J_1020-1021A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,089449	5,302267	8,580843	18,07702	-139,26725	116,00213	2,152168	107,95979
J_1023-1050A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,394021	6,391936	6,395125	-0,59252	-120,57032	119,43475	0,000000	0,00000
J_1023-1050A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,390985	6,388901	6,392088	-0,59387	-120,57167	119,43340	0,000000	0,00000
J_1025-1027A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,384330	6,382248	6,385431	-0,59919	-120,57698	119,42809	0,000000	0,00000
J_1025-1050A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,387648	6,385565	6,388750	-0,59660	-120,57439	119,43068	0,000000	0,00000
J_1025-1050A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,390203	6,388119	6,391306	-0,59537	-120,57317	119,43190	0,000000	0,00000
J_1027-1030A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,383673	6,381592	6,384775	-0,60063	-120,57842	119,42665	0,000000	0,00000
J_1027-1030A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,383094	6,381013	6,384196	-0,60184	-120,57964	119,42544	0,000000	0,00000
J_1027-1030A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,383074	6,380993	6,384176	-0,60188	-120,57968	119,42539	0,000000	0,00000
J_1027-1030A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,382325	6,380245	6,383427	-0,60342	-120,58121	119,42386	0,000000	0,00000
J_1029-1066A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,397283	6,395197	6,398387	-0,58635	-120,56414	119,44093	0,000000	0,00000
J_1029-1066A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,406245	6,404156	6,407350	-0,58633	-120,56412	119,44095	0,000000	0,00000
J_1030-1041A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,380160	6,378080	6,381261	-0,60810	-120,58589	119,41918	0,000000	0,00000
J_1030-1041A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,379349	6,377269	6,380450	-0,60983	-120,58762	119,41745	0,000000	0,00000
J_1031-1032A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,103021	5,317609	8,596161	18,04986	-139,19792	116,03394	2,152090	108,00364
J_1031-1032A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,102036	5,315886	8,594680	18,05289	-139,20285	116,02940	2,152104	107,99205
J_1031-1032A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,101169	5,314601	8,593515	18,05572	-139,20663	116,02684	2,152111	107,98561
J_1031-1032A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,101075	5,314471	8,593394	18,05604	-139,20702	116,02662	2,152112	107,98507
J_1041-1045A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,377878	6,375798	6,378979	-0,61204	-120,58984	119,41523	0,000000	0,00000
J_1041-1045A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,377166	6,375087	6,378267	-0,61154	-120,58934	119,41573	0,000000	0,00000
J_1041-1045A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,376745	6,374666	6,377846	-0,61086	-120,58865	119,41642	0,000000	0,00000
J_1041-1051A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,378217	6,376137	6,379318	-0,61211	-120,58990	119,41517	0,000000	0,00000
J_1041-1051A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,377575	6,375496	6,378676	-0,61330	-120,59110	119,41397	0,000000	0,00000
J_1049-1061A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,453434	6,451330	6,454547	-0,56301	-120,54081	119,46426	0,000000	0,00000
J_1049-1061A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,453286	6,451182	6,454400	-0,56354	-120,54134	119,46373	0,000000	0,00000
J_1051-1058A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,377163	6,375084	6,378264	-0,61407	-120,59186	119,41321	0,000000	0,00000
J_1055-1054A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106109	5,320852	8,599501	18,04483	-139,18156	116,04091	2,152080	108,01088
J_1055-1054A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106057	5,321012	8,599571	18,04508	-139,18127	116,04214	2,152075	108,01427
J_1055-1054A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105677	5,321763	8,599840	18,04671	-139,18016	116,04863	2,152047	108,03232
J_1055-1054A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105478	5,322069	8,599928	18,04752	-139,17978	116,05151	2,152035	108,04038
J_1058-1062A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452679	6,450575	6,453792	-0,56647	-120,54427	119,46080	0,000000	0,00000
J_1066-1029A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,413560	6,411469	6,414667	-0,58504	-120,56284	119,44223	0,000000	0,00000
J_1067-1068A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106270	5,320594	8,599424	18,04417	-139,18189	116,03852	2,152091	108,00419
J_1067-1068A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106288	5,320584	8,599426	18,04411	-139,18188	116,03837	2,152091	108,00375
J_1067-1068A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,106339	5,320554	8,599432	18,04392	-139,18187	116,03792	2,152093	108,00246
J_A020-1019A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,446388	6,444286	6,447500	-0,57376	-120,55155	119,45352	0,000000	0,00000
J_A020-1019A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,440364	6,438264	6,441475	-0,58459	-120,56238	119,44269	0,000000	0,00000
J_A020-1026A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455205	6,453100	6,456319	-0,55748	-120,53528	119,46979	0,000000	0,00000
J_A020-1026A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,452399	6,450295	6,453512	-0,56272	-120,54051	119,46456	0,000000	0,00000
J_A020-1028A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,104770	5,322394	8,599792	18,04973	-139,18051	116,05685	2,152010	108,05642
J_A020-1028A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,102365	5,319558	8,597008	18,05389	-139,19358	116,04996	2,152026	108,04620
J_A020-1028A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,080322	5,297556	8,573970	18,09083	-139,31002	116,00631	2,152177	108,01280
J_A020-1028A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,074785	5,291550	8,567865	18,10080	-139,33916	115,99352	2,152200	107,99762
J_A020-1035A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1049A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,455291	6,453186	6,456405	-0,55746	-120,53525	119,46982	0,000000	0,00000
J_A020-1049A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,454877	6,452773	6,455991	-0,55877	-120,53656	119,46851	0,000000	0,00000
J_A020-1049A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,454846	6,452741	6,455960	-0,55886	-120,53666	119,46842	0,000000	0,00000
J_A020-1055A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105088	5,322709	8,600125	18,04913	-139,17894	116,05738	2,152010	108,05680
J_A020-1055A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,105302	5,322319	8,599994	18,04823	-139,17949	116,05393	2,152024	108,04717
J_A020-SFAA02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,064576	5,278728	8,555590	18,11684	-139,39898	115,95768	2,152299	107,93989
J_A020-SFAA03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,064546	5,278746	8,555586	18,11695	-139,39899	115,95795	2,152298	107,94066
J_A020-SFAA04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,064415	5,278822	8,555571	18,11742	-139,39903	115,95909	2,152293	107,94393
J_A020-SFAA05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,064270	5,278906	8,555553	18,11794	-139,39908	115,96035	2,152287	107,94755
J_A020-SFAA06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,063877	5,279135	8,555505	18,11936	-139,39922	115,96378	2,152272	107,95740
J_A020-SFAA07	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,063842	5,279155	8,555501	18,11948	-139,39923	115,96408	2,152271	107,95827
S2_tertiary_3.15kV	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	1,855011	1,854086	1,854406	-30,17733	-150,18241	89,84487	0,000000	0,00000