Name	In Folder	Grid	Ik" A	Ik" B	Ik" C	Sk" A	Sk" B	Sk" C	ip A	ip B	ip C	Rk0, Re(Zk0)	Xk0, Im(Zk0)	Rk1, Re(Zk1)	Xk1, Im(Zk1)	Rk2, Re(Zk2)	Xk2, Im(Zk2)	U, Magnitude A	U, Magnitude B	U, Magnitude C	U, Angle A	U, Angle B	U, Angle C	U0, Magnitude	U0, Angle
			kA	kA	kA	MVA	MVA	MVA	kA	kA	kA	Ohm	Ohm	Ohm	Ohm	Ohm	Ohm	kV	kV	kV	deg	deg	deg	kV	deg
S2_tertiary_3.15kV	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	1,857420	1,856701	1,853807	-29,96456	-150,08044	89,99674	0,000000	0,00000
J_A020-SFAA07	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,086519	11,156242	11,235958	120,45350	-152,43344	148,12165	6,497724	177,51372
J_A020-SFAA06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,086589	11,156209	11,236009	120,42121	-152,43393	148,12115	6,497728	177,51285
J_A020-SFAA05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087387	11,155830	11,236592	120,05720	-152,43946	148,11545	6,497774	177,50300
J_A020-SFAA04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087682	11,155691	11,236806	119,92518	-152,44150	148,11336	6,497791	177,49938
J_A020-SFAA03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087948	11,155565	11,236999	119,80670	-152,44333	148,11147	6,497806	177,49611
J_A020-SFAA02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,088010	11,155536	11,237045	119,77899	-152,44376	148,11103	6,497810	177,49534
J_A020-1055A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071162	11,195155	11,273205	88,67760	-152,23523	148,08713	6,496980	177,60262
J_A020-1055A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070222	11,195677	11,272793	88,57257	-152,22934	148,09227	6,496936	177,61225
J_A020-1049A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070855	11,194930	11,272668	89,02216	-152,23517	148,08933	6,496969	177,60513
J_A020-1049A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070816	11,194975	11,272674	88,99585	-152,23482	148,08951	6,496967	177,60557
J_A020-1049A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070268	11,195581	11,272742	88,64560	-152,22996	148,09211	6,496938	177,61167
J_A020-1035A06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1035A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
J_A020-1028A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078601	11,167756	11,245485	113,49965	-152,37052	148,12007	6,497512	177,55307
J_A020-1028A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075552	11,173286	11,250413	109,46409	-152,34213	148,11679	6,497442	177,56825
J_A020-1028A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070937	11,192721	11,270440	91,12308	-152,24536	148,09236	6,496984	177,60165
J_A020-1028A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070217	11,195393	11,272500	88,84786	-152,23063	148,09270	6,496937	177,61187
J_A020-1026A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071259	11,192676	11,270722	91,01420	-152,24688	148,09027	6,496996	177,59840
J_A020-1026A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070200	11,195538	11,272631	88,71481	-152,22990	148,09259	6,496935	177,61224
J_A020-1019A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,076569	11,180608	11,262304	100,09669	-152,31718	148,08277	6,497240	177,54347
J_A020-1019A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,073766	11,186606	11,266564	95,70721	-152,28250	148,08602	6,497121	177,57006
J_1067-1068A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075526	11,192775	11,275157	89,09492	-152,26245	148,06318	6,497189	177,55792
J_1067-1068A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075400	11,192824	11,275081	89,10081	-152,26173	148,06392	6,497183	177,55920
J_1067-1068A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075356	11,192841	11,275054	89,10284	-152,26148	148,06418	6,497181	177,55964
J_1066-1029A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,091376	11,154977	11,242101	116,33200	-152,41350	148,12599	6,497634	177,49316
J_1058-1062A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074289	11,191517	11,272590	90,76631	-152,26374	148,07273	6,497143	177,56784
J_1055-1054A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071825	11,194809	11,273518	88,72892	-152,23931	148,08345	6,497012	177,59583
J_1055-1054A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072612	11,194391	11,273882	88,79622	-152,24418	148,07910	6,497049	177,58777
J_1055-1054A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074373	11,193395	11,274633	88,99662	-152,25529	148,06952	6,497134	177,56972
J_1055-1054A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074703	11,193192	11,274757	89,04839	-152,25743	148,06777	6,497149	177,56633
J_1051-1058A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,120686	11,119487	11,215732	129,89799	-152,58197	148,14896	6,498374	177,38051
J_1049-1061A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072772	11,192726	11,272320	90,29430	-152,25245	148,08053	6,497068	177,58391
J_1049-1061A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072529	11,192962	11,272321	90,17686	-152,25045	148,08170	6,497055	177,58653
J_1041-1051A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,120321	11,119892	11,216027	129,78531	-152,57959	148,14916	6,498366	177,38228
J_1041-1051A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,119750	11,120524	11,216485	129,60931	-152,57586	148,14950	6,498353	177,38508
J_1041-1045A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,121371	11,118840	11,215633	129,86883	-152,58232	148,15072	6,498365	177,37881
J_1041-1045A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,120991	11,119268	11,215933	129,75999	-152,58131	148,14955	6,498364	177,37929
J_1041-1045A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,120224	11,120070	11,216356	129,62669	-152,57818	148,14896	6,498357	177,38222
J_1031-1032A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077058	11,187033	11,270570	93,60036	-152,29027	148,06632	6,497244	177,54052
J_1031-1032A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,076994	11,187161	11,270645	93,51467	-152,28966	148,06632	6,497242	177,54106
J_1031-1032A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,076257	11,188451	11,271306	92,68807	-152,28300	148,06702	6,497220	177,54750
J_1031-1032A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075025	11,190232	11,271970	91,63146	-152,27254	148,06989	6,497180	177,55909
J_1030-1041A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,118679	11,121676	11,217246	129,31998	-152,56873	148,15063	6,498323	177,39092
J_1030-1041A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,117846	11,122544	11,217747	129,13665	-152,56312	148,15193	6,498300	177,39598
J_1029-1066A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,096531	11,147935	11,236653	119,77174	-152,44156	148,13616	6,497751	177,47724
J_1029-1066A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,103229	11,139339	11,229958	123,51931	-152,47423	148,15040	6,497898	177,45972
J_1027-1030A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,115599	11,124876	11,219063	128,64643	-152,54794	148,15559	6,498235	177,40986
J_1027-1030A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,114866	11,125658	11,219546	128,45601	-152,54301	148,15655	6,498215	177,41412
J_1027-1030A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,114846	11,125680	11,219559	128,45090	-152,54288	148,15658	6,498214	177,41424
J_1027-1030A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,114267	11,126292	11,219924	128,30685	-152,53897	148,15741	6,498198	177,41769
J_1025-1050A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,109016	11,132457	11,224824	126,06896	-152,51029	148,15163	6,498051	177,43466
J_1025-1050A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,110957	11,130101	11,222846	127,00851	-152,52014	148,15525	6,498106	177,42990
J_1025-1027A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,113612	11,126986	11,220337	128,14178	-152,53447	148,15842	6,498180	177,42168
J_1023-1050A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,108315	11,133249	11,225358	125,82233	-152,50551	148,15229	6,498033	177,43851
J_1023-1050A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,106069	11,136045	11,227717	124,64564	-152,49398	148,14784	6,497971	177,44395
J_1020-1021A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079988	11,175960	11,260119	102,71592	-152,34551	148,07633	6,497415	177,51524
J_1020-1021A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079485	11,177017	11,260951	101,97158	-152,34155	148,07455	6,497397	177,51732
J_1020-1021A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079147	11,177595	11,261326	101,60298	-152,33803	148,07511	6,497384	177,52026
J_1020-1021A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078628	11,178409	11,261797	101,10806	-152,33286	148,07627	6,497362	177,52492
J_1019-1029A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,090472	11,156194	11,242970	115,74152	-152,40641	148,12665	6,497610	177,49856
J_1019-1029A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,086123	11,162834	11,248259	111,98487	-152,38234	148,11439	6,497512	177,51037
J_1019-1029A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,086089	11,162885	11,248297	111,95635	-152,38205	148,11441	6,497511	177,51059
J_1019-1029A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,083214	11,167626	11,252050	109,05259	-152,36472	148,10587	6,497438	177,51930
J_1019-1029A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,083160	11,167713	11,252113	109,00126	-152,36422	148,10591	6,497437	177,51968
J_1018-1040A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087451	11,153851	11,232490	122,66177	-152,43420	148,13775	6,497667	177,52615
J_1018-1040A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087582	11,153672	11,232333	122,75922	-152,43470	148,13825	6,497668	177,52606
J_1015-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077241	11,180523	11,262950	99,82154	-152,31903	148,07982	6,497296	177,53785
J_1013-1020A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080520	11,175243	11,259777	103,08820	-152,34951	148,07562	6,497431	177,51123
J_1013-1020A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080496	11,175250	11,259760	103,09349	-152,34930	148,07583	6,497428	177,51156
J_1013-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080487	11,175253	11,259754	103,09529	-152,34923	148,07591	6,497427	177,51167
J_1012-1013A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080618	11,175197	11,259834	103,06568	-152,35008	148,07503	6,497433	177,51021
J_1004-1036A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,086046	11,155778	11,234153	121,61508	-152,42852	148,13268	6,497658	177,52761
J_1003-1040A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087326	11,154027	11,232651	122,56168	-152,43363	148,13731	6,497667	177,52629
J_1003-1040A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,086547	11,155127	11,233644	121,93774	-152,43061	148,13408	6,497664	177,52665
J_1003-1004A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085976	11,155934	11,234366	121,47697	-152,42834	148,13179	6,497661	177,52701
J050_A020-1070A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072190	11,190035	11,268808	93,15445	-152,26226	148,08885	6,497052	177,58681
J049_A020-1070A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070257	11,195367	11,272513	88,85611	-152,23092	148,09246	6,496939	177,61143
J048_A020-1056A07	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072022	11,194954	11,273862	88,51095	-152,23906	148,08233	6,497019	177,59451
J047_A020-1056A06	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071822	11,195038	11,273748	88,51406	-152,23802	148,08337	6,497010	177,59643
J046_A020-1056A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071801	11,195047	11,273736	88,51449	-152,23791	148,08348	6,497009	177,59663
J045_A020-1056A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071714	11,195083	11,273685	88,51639	-152,23744	148,08395	6,497005	177,59748
J044_A020-1056A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071301	11,195253	11,273444	88,52699	-152,23521	148,08621	6,496986	177,60154
J043_A020-1056A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070378	11,195627	11,272898	88,55524	-152,23014	148,09138	6,496943	177,61072
J042_A020-1056A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070160	11,195714	11,272769	88,56241	-152,22894	148,09261	6,496933	177,61290
J041_A020-1042A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,048985	11,202069	11,262784	88,93704	-152,16716	148,16693	6,496254	177,76709
J040_A020-1042A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,059895	11,198792	11,267928	88,71053	-152,19901	148,12859	6,496598	177,68761
J039_A020-1042A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,069714	11,195850	11,272556	88,56842	-152,22758	148,09422	6,496918	177,61620
J038_A020-1031A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074794	11,190538	11,272061	91,45578	-152,27060	148,07058	6,497172	177,56135
J037_A020-1031A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,073749	11,191946	11,272493	90,60193	-152,26018	148,07505	6,497117	177,57310
J036_A020-1031A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071734	11,194175	11,272777	89,36923	-152,24217	148,08466	6,497013	177,59549
J035_A020-1031A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071615	11,194295	11,272781	89,30556	-152,24115	148,08525	6,497007	177,59680
J034_A020-1031A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070222	11,195643	11,272759	88,60522	-152,22952	148,09230	6,496936	177,61218
J033_A020-1014A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,073310	11,188869	11,268679	93,73519	-152,27085	148,08459	6,497104	177,57581
J032_A020-1014A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072268	11,191213	11,270186	91,96628	-152,25690	148,08665	6,497050	177,58749
J031_A020-1014A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071918	11,191977	11,270651	91,39101	-152,25226	148,08749	6,497031	177,59155
J030_A020-1014A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070241	11,195505	11,272638	88,72950	-152,23020	148,09239	6,496938	177,61181
J029_1046-1070A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072494	11,189355	11,268365	93,67161	-152,26638	148,08820	6,497068	177,58338
J028_1046-1070A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072991	11,188359	11,267762	94,39851	-152,27258	148,08695	6,497093	177,57793
J027_1046-1070A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074059	11,186222	11,266425	95,94679	-152,28574	148,08456	6,497145	177,56663
J026_1034-1053A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070162	11,195547	11,272602	88,72259	-152,22972	148,09282	6,496934	177,61262
J025_1026-1042A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,027596	11,208770	11,252966	89,27106	-152,10331	148,24206	6,495612	177,92362
J024_1026-1042A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,013338	11,213415	11,246589	89,26256	-152,05984	148,29215	6,495209	178,02843
J023_1022-1057A05	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070428	11,194343	11,271630	89,77514	-152,23622	148,09293	6,496954	177,60839
J022_1022-1057A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070449	11,194262	11,271567	89,84938	-152,23675	148,09287	6,496958	177,60802
J021_1022-1057A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070494	11,194107	11,271452	89,98018	-152,23737	148,09307	6,496961	177,60765
J020_1022-1057A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070500	11,194083	11,271433	90,00114	-152,23746	148,09311	6,496962	177,60759
J019_1022-1057A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070544	11,193884	11,271269	90,17548	-152,23853	148,09314	6,496965	177,60692
J018_1016-1022A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079119	11,177779	11,261540	101,43046	-152,33640	148,07552	6,497379	177,52114
J017_1016-1020A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078732	11,178357	11,261853	101,08697	-152,33337	148,07575	6,497361	177,52394
J016_1016-1020A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078979	11,177880	11,261510	101,41545	-152,33542	148,07623	6,497373	177,52256
J015_1012-1014A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,076045	11,181730	11,263138	99,29675	-152,29690	148,09709	6,497220	177,56203
J014_1012-1014A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,076055	11,181707	11,263121	99,31349	-152,29698	148,09713	6,497221	177,56199
J013_1011-1052A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079697	11,174082	11,257191	104,76861	-152,32931	148,10599	6,497337	177,54282
J012_1011-1052A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079186	11,175117	11,258027	104,03912	-152,32375	148,10585	6,497321	177,54640
J011_1011-1012A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078060	11,177227	11,259578	102,61642	-152,31294	148,10551	6,497287	177,55409
J010_1008-1018A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,081039	11,171658	11,255352	106,37653	-152,34024	148,10810	6,497383	177,53585
J009_1008-1018A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080989	11,171675	11,255316	106,38872	-152,33984	148,10850	6,497377	177,53648
J008_1008-1009A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080220	11,173069	11,256386	105,46480	-152,33469	148,10613	6,497354	177,53929
J007_1008-1009A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080981	11,171685	11,255322	106,38304	-152,33977	148,10852	6,497377	177,53654
J006_1001-1026A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000597	11,217211	11,240390	144,30734	-152,02284	148,33792	6,494869	178,12267
J005_1001-1026A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000808	11,217012	11,240297	145,21580	-152,02415	148,33753	6,494875	178,12136
J004_1001-1002A04	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002182	11,215724	11,239655	148,07925	-152,03179	148,33604	6,494920	178,11392
J003_1001-1002A03	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002158	11,215747	11,239671	147,91433	-152,03170	148,33601	6,494920	178,11398
J002_1001-1002A02	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,001640	11,216234	11,239875	148,91858	-152,02841	148,33709	6,494904	178,11742
J001_1001-1002A01	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000998	11,216834	11,240224	144,95299	-152,02537	148,33712	6,494881	178,12006
D1070_LV01_0.4kV	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233946	0,232897	0,234096	-152,66964	87,52124	-32,35221	0,000000	0,00000
D1070_BB	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072305	11,189731	11,268590	93,39543	-152,26402	148,08869	6,497058	177,58547
D1069_LV01_0.4kV	1069-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1069_F-11-02	1069-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075538	11,192770	11,275165	89,09434	-152,26252	148,06311	6,497190	177,55779
D1069_BB	1069-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1067_LV02_0.4kV	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1067_LV01_0.4kV	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235524	0,234469	0,235676	-152,01554	88,17534	-31,69812	0,000000	0,00000
D1067_F-11-03	1067-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075140	11,192926	11,274924	89,11299	-152,26025	148,06544	6,497170	177,56185
D1067_F-11-02	1067-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075140	11,192926	11,274924	89,11299	-152,26025	148,06544	6,497170	177,56185
D1067_BB	1067-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075140	11,192926	11,274924	89,11299	-152,26025	148,06544	6,497170	177,56185
D1066_LV01_0.4kV	1066-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232652	0,231610	0,232802	-152,55971	87,63117	-32,24228	0,000000	0,00000
D1066_F-11-02	1066-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,095834	11,148789	11,237225	119,42603	-152,43643	148,13686	6,497733	177,48139
D1066_F-11-01	1066-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,095834	11,148789	11,237225	119,42603	-152,43643	148,13686	6,497733	177,48139
D1066_BB	1066-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,095834	11,148789	11,237225	119,42603	-152,43643	148,13686	6,497733	177,48139
D1062_LV01_0.4kV	1062-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235059	0,234006	0,235211	-152,17771	88,01317	-31,86029	0,000000	0,00000
D1062_F-11-02	1062-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,073924	11,191661	11,272369	90,79190	-152,26166	148,07487	6,497125	177,57156
D1062_F-11-01	1062-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,073924	11,191661	11,272369	90,79190	-152,26166	148,07487	6,497125	177,57156
D1062_BB	1062-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,073924	11,191661	11,272369	90,79190	-152,26166	148,07487	6,497125	177,57156
D1061_LV01_0.4kV	1061-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235064	0,234011	0,235216	-152,19500	87,99588	-31,87757	0,000000	0,00000
D1061_F-11-02	1061-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,073422	11,192029	11,272247	90,66681	-152,25805	148,07751	6,497101	177,57684
D1061_F-11-01	1061-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,073422	11,192029	11,272247	90,66681	-152,25805	148,07751	6,497101	177,57684
D1061_BB	1061-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,073422	11,192029	11,272247	90,66681	-152,25805	148,07751	6,497101	177,57684
D1059_LV01_0.4kV	1059-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235750	0,234694	0,235902	-151,91732	88,27356	-31,59989	0,000000	0,00000
D1059_F-11-02	1059-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072158	11,194894	11,273937	88,51128	-152,23972	148,08168	6,497025	177,59326
D1059_BB	1059-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072158	11,194894	11,273937	88,51128	-152,23972	148,08168	6,497025	177,59326
D1058_LV01_0.4kV	1058-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231543	0,230505	0,231692	-152,55075	87,64013	-32,23333	0,000000	0,00000
D1058_F-11-03	1058-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,121021	11,119078	11,215348	130,05394	-152,58404	148,14930	6,498379	177,37954
D1058_F-11-02	1058-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074430	11,191462	11,272676	90,75646	-152,26455	148,07190	6,497150	177,56639
D1058_BB	1058-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,121021	11,119078	11,215348	130,05394	-152,58404	148,14930	6,498379	177,37954
D1057_LV01_0.4kV	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234696	0,233645	0,234848	-152,37845	87,81243	-32,06103	0,000000	0,00000
D1056_LV01_0.4kV	1056-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235750	0,234694	0,235902	-151,91731	88,27357	-31,59988	0,000000	0,00000
D1056_F-11-02	1056-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072108	11,194916	11,273910	88,51080	-152,23949	148,08191	6,497023	177,59371
D1056_F-11-01	1056-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072108	11,194916	11,273910	88,51080	-152,23949	148,08191	6,497023	177,59371
D1056_BB	1056-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072108	11,194916	11,273910	88,51080	-152,23949	148,08191	6,497023	177,59371
D1055_LV01_0.4kV	1055-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235541	0,234486	0,235693	-152,00315	88,18773	-31,68573	0,000000	0,00000
D1055_F-11-02	1055-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071180	11,195145	11,273213	88,67975	-152,23535	148,08703	6,496981	177,60243
D1055_F-11-01	1055-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071180	11,195145	11,273213	88,67975	-152,23535	148,08703	6,496981	177,60243
D1055_BB	1055-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,071180	11,195145	11,273213	88,67975	-152,23535	148,08703	6,496981	177,60243
D1054_LV01_0.4kV	1054-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235527	0,234472	0,235679	-152,00827	88,18261	-31,69085	0,000000	0,00000
D1054_F-11-04	1054-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074713	11,193186	11,274760	89,04998	-152,25749	148,06772	6,497150	177,56623
D1054_F-11-02	1054-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074713	11,193186	11,274760	89,04998	-152,25749	148,06772	6,497150	177,56623
D1054_F-11-01	1054-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074713	11,193186	11,274760	89,04998	-152,25749	148,06772	6,497150	177,56623
D1054_BB	1054-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074713	11,193186	11,274760	89,04998	-152,25749	148,06772	6,497150	177,56623
D1053_LV02_0.4kV	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234745	0,233693	0,234896	-152,34506	87,84582	-32,02763	0,000000	0,00000
D1053_LV01_0.4kV	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234744	0,233692	0,234895	-152,37627	87,81461	-32,05884	0,000000	0,00000
D1053_F-11-01	1053-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070142	11,195639	11,272675	88,64223	-152,22922	148,09282	6,496932	177,61295
D1053_BB	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070142	11,195639	11,272675	88,64223	-152,22922	148,09282	6,496932	177,61295
D1052_LV01_0.4kV	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233828	0,232780	0,233979	-152,44826	87,74262	-32,13083	0,000000	0,00000
D1051_LV01_0.4kV	1051-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231567	0,230530	0,231716	-152,54957	87,64131	-32,23215	0,000000	0,00000
D1051_F-11-03	1051-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,120490	11,119697	11,215868	129,84809	-152,58066	148,14917	6,498369	177,38159
D1051_F-11-02	1051-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,120490	11,119697	11,215868	129,84809	-152,58066	148,14917	6,498369	177,38159
D1051_BB	1051-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,120490	11,119697	11,215868	129,84809	-152,58066	148,14917	6,498369	177,38159
D1050_LV01_0.4kV	1050-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232050	0,231010	0,232199	-152,52936	87,66152	-32,21194	0,000000	0,00000
D1050_F-11-02	1050-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,108673	11,132839	11,225072	125,95564	-152,50795	148,15201	6,498042	177,43661
D1050_F-11-01	1050-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,108673	11,132839	11,225072	125,95564	-152,50795	148,15201	6,498042	177,43661
D1050_BB	1050-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,108673	11,132839	11,225072	125,95564	-152,50795	148,15201	6,498042	177,43661
D1049_LV02_0.4kV	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235094	0,234041	0,235245	-152,17407	88,01681	-31,85665	0,000000	0,00000
D1049_LV01_0.4kV	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,235094	0,234041	0,235245	-152,17407	88,01681	-31,85665	0,000000	0,00000
D1049_F-11-02	1049-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072229	11,193241	11,272308	90,04272	-152,24804	148,08318	6,497040	177,58976
D1049_F-11-01	1049-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072229	11,193241	11,272308	90,04272	-152,24804	148,08318	6,497040	177,58976
D1049_BB	1049-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072229	11,193241	11,272308	90,04272	-152,24804	148,08318	6,497040	177,58976
D1046_LV02_0.4kV	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233972	0,232924	0,234123	-152,52976	87,66112	-32,21234	0,000000	0,00000
D1046_LV01_0.4kV	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233972	0,232924	0,234123	-152,52976	87,66112	-32,21234	0,000000	0,00000
D1046_F-11-01	1046-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074811	11,184714	11,265445	97,03008	-152,29488	148,08310	6,497180	177,55902
D1046_BB	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074811	11,184714	11,265445	97,03008	-152,29488	148,08310	6,497180	177,55902
D1045_LV01_0.4kV	1045-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231508	0,230471	0,231658	-152,39935	87,79153	-32,08192	0,000000	0,00000
D1045_F-11-01	1045-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,121379	11,118830	11,215625	129,87171	-152,58234	148,15076	6,498365	177,37881
D1045_BB	1045-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,121379	11,118830	11,215625	129,87171	-152,58234	148,15076	6,498365	177,37881
D1043_LV01_0.4kV	1043-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234604	0,233553	0,234755	-152,27738	87,91350	-31,95995	0,000000	0,00000
D1043_F-11-02	1043-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077560	11,185969	11,269896	94,33439	-152,29563	148,06625	6,497261	177,53609
D1043_BB	1043-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077560	11,185969	11,269896	94,33439	-152,29563	148,06625	6,497261	177,53609
D1042_LV01_0.4kV	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233840	0,232801	0,234139	-152,72219	87,50945	-32,38629	0,000000	0,00000
D1041_LV01_0.4kV	1041-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231601	0,230564	0,231751	-152,54776	87,64312	-32,23034	0,000000	0,00000
D1041_F-11-03	1041-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,119688	11,120598	11,216555	129,57886	-152,57544	148,14947	6,498350	177,38529
D1041_F-11-02	1041-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,119688	11,120598	11,216555	129,57886	-152,57544	148,14947	6,498350	177,38529
D1041_F-11-01	1041-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,119688	11,120598	11,216555	129,57886	-152,57544	148,14947	6,498350	177,38529
D1041_BB	1041-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,119688	11,120598	11,216555	129,57886	-152,57544	148,14947	6,498350	177,38529
D1040_LV03_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232716	0,231673	0,232866	-152,53709	87,65379	-32,21966	0,000000	0,00000
D1040_LV02_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232716	0,231673	0,232866	-152,53709	87,65379	-32,21966	0,000000	0,00000
D1040_LV01_0.4kV	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232716	0,231673	0,232866	-152,53709	87,65379	-32,21966	0,000000	0,00000
D1040_F-11-02	1040-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087428	11,153880	11,232513	122,64783	-152,43409	148,13770	6,497667	177,52622
D1040_F-11-01	1040-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087428	11,153880	11,232513	122,64783	-152,43409	148,13770	6,497667	177,52622
D1040_BB	1040-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087428	11,153880	11,232513	122,64783	-152,43409	148,13770	6,497667	177,52622
D1036_LV01_0.4kV	1036-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232809	0,231766	0,232959	-152,49892	87,69196	-32,18150	0,000000	0,00000
D1036_F-11-02	1036-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085699	11,156300	11,234653	121,29286	-152,42695	148,13121	6,497658	177,52775
D1036_F-11-01	1036-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085699	11,156300	11,234653	121,29286	-152,42695	148,13121	6,497658	177,52775
D1036_BB	1036-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085699	11,156300	11,234653	121,29286	-152,42695	148,13121	6,497658	177,52775
D1035_SR_drilling_rig_terminal	VeiturRegion	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
D1034_LV01_0.4kV	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234703	0,233652	0,234855	-152,37811	87,81277	-32,06069	0,000000	0,00000
D1032_LV01_0.4kV	1032-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234616	0,233565	0,234767	-152,33079	87,86009	-32,01336	0,000000	0,00000
D1032_F-11-02	1032-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077395	11,186304	11,270103	94,10321	-152,29357	148,06664	6,497253	177,53787
D1032_F-11-01	1032-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077395	11,186304	11,270103	94,10321	-152,29357	148,06664	6,497253	177,53787
D1032_BB	1032-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077395	11,186304	11,270103	94,10321	-152,29357	148,06664	6,497253	177,53787
D1031_LV01_0.4kV	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234729	0,233677	0,234880	-152,24805	87,94283	-31,93062	0,000000	0,00000
D1031_F-11-02	1031-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074762	11,193166	11,274790	89,04769	-152,25777	148,06743	6,497152	177,56573
D1031_F-11-01	1031-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074809	11,190516	11,272053	91,46983	-152,27076	148,07052	6,497172	177,56118
D1031_BB	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074809	11,190516	11,272053	91,46983	-152,27076	148,07052	6,497172	177,56118
D1030_LV01_0.4kV	1030-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231715	0,230676	0,231864	-152,58270	87,60818	-32,26528	0,000000	0,00000
D1030_F-11-02	1030-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,116471	11,123936	11,218457	128,88492	-152,55377	148,15460	6,498258	177,40499
D1030_F-11-01	1030-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,116471	11,123936	11,218457	128,88492	-152,55377	148,15460	6,498258	177,40499
D1030_BB	1030-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,116471	11,123936	11,218457	128,88492	-152,55377	148,15460	6,498258	177,40499
D1029_LV01_0.4kV	1029-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232925	0,231881	0,233075	-152,55751	87,63337	-32,24009	0,000000	0,00000
D1029_F-11-02	1029-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,090643	11,155955	11,242791	115,86344	-152,40777	148,12658	6,497614	177,49758
D1029_F-11-01	1029-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,090643	11,155955	11,242791	115,86344	-152,40777	148,12658	6,497614	177,49758
D1029_BB	1029-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,090643	11,155955	11,242791	115,86344	-152,40777	148,12658	6,497614	177,49758
D1028_LV01_0.4kV	1028-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233180	0,232135	0,233330	-152,56249	87,62839	-32,24507	0,000000	0,00000
D1028_F-11-04	1028-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079791	11,165345	11,242907	115,48000	-152,38203	148,12379	6,497555	177,54993
D1028_F-11-01	1028-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079791	11,165345	11,242907	115,48000	-152,38203	148,12379	6,497555	177,54993
D1028_BB	1028-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079791	11,165345	11,242907	115,48000	-152,38203	148,12379	6,497555	177,54993
D1027_LV01_0.4kV	1027-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231807	0,230768	0,231956	-152,55740	87,63348	-32,23998	0,000000	0,00000
D1027_F-11-02	1027-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,113673	11,126917	11,220285	128,16432	-152,53494	148,15833	6,498182	177,42132
D1027_F-11-01	1027-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,113673	11,126917	11,220285	128,16432	-152,53494	148,15833	6,498182	177,42132
D1027_BB	1027-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,113673	11,126917	11,220285	128,16432	-152,53494	148,15833	6,498182	177,42132
D1026_LV01_0.4kV	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233714	0,232685	0,234190	-152,83261	87,44821	-32,47437	0,000000	0,00000
D1026_BB	1026-1	VeiturRegion	0,0827958	0,0000000	0,0000000	0,52582	0,00000	0,00000	0,1708348	0,0000000	0,0000000	2,26061	-235,32181	0,26732	0,85075	0,26732	0,85075	0,000000	11,217771	11,240620	0,00000	-152,01901	148,33923	6,494850	178,12670
D1025_LV01_0.4kV	1025-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,231920	0,230881	0,232070	-152,53281	87,65807	-32,21538	0,000000	0,00000
D1025_F-11-02	1025-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,111510	11,129482	11,222420	127,19505	-152,52386	148,15478	6,498119	177,42695
D1025_F-11-01	1025-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,111510	11,129482	11,222420	127,19505	-152,52386	148,15478	6,498119	177,42695
D1025_BB	1025-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,111510	11,129482	11,222420	127,19505	-152,52386	148,15478	6,498119	177,42695
D1023_LV01_0.4kV	1023-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232244	0,231203	0,232394	-152,56494	87,62594	-32,24752	0,000000	0,00000
D1023_F-11-02	1023-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,104383	11,137969	11,228981	124,02010	-152,48227	148,14962	6,497926	177,45358
D1023_F-11-01	1023-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,104383	11,137969	11,228981	124,02010	-152,48227	148,14962	6,497926	177,45358
D1023_BB	1023-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,104383	11,137969	11,228981	124,02010	-152,48227	148,14962	6,497926	177,45358
D1022_LV01_0.4kV	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234674	0,233622	0,234825	-152,34813	87,84275	-32,03071	0,000000	0,00000
D1021_LV01_0.4kV	1021-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233666	0,232619	0,233817	-152,54345	87,64743	-32,22603	0,000000	0,00000
D1021_F-11-03	1021-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080005	11,175927	11,260095	102,73782	-152,34570	148,07632	6,497416	177,51511
D1021_F-11-01	1021-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080005	11,175927	11,260095	102,73782	-152,34570	148,07632	6,497416	177,51511
D1021_BB	1021-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080005	11,175927	11,260095	102,73782	-152,34570	148,07632	6,497416	177,51511
D1020_LV01_0.4kV	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233731	0,232684	0,233882	-152,45746	87,73342	-32,14004	0,000000	0,00000
D1020_F-11-04	1020-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080531	11,175238	11,259785	103,08560	-152,34958	148,07555	6,497432	177,51111
D1020_F-11-02	1020-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078566	11,178568	11,261938	100,97703	-152,33189	148,07628	6,497354	177,52550
D1020_F-11-01	1020-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078566	11,178568	11,261938	100,97703	-152,33189	148,07628	6,497354	177,52550
D1020_BB	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078566	11,178568	11,261938	100,97703	-152,33189	148,07628	6,497354	177,52550
D1019_LV01_0.4kV	1019-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233558	0,232511	0,233708	-152,51490	87,67598	-32,19747	0,000000	0,00000
D1019_F-11-01	1019-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080478	11,172498	11,255880	105,87534	-152,34662	148,09748	6,497362	177,52872
D1019_BB	1019-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080478	11,172498	11,255880	105,87534	-152,34662	148,09748	6,497362	177,52872
D1018_LV01_0.4kV	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233166	0,232121	0,233316	-152,33891	87,85197	-32,02149	0,000000	0,00000
D1018_F-11-01	1018-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087591	11,153658	11,232319	122,76783	-152,43474	148,13829	6,497668	177,52606
D1018_BB	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087591	11,153658	11,232319	122,76783	-152,43474	148,13829	6,497668	177,52606
D1017_LV01_0.4kV	1017-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233897	0,232849	0,234048	-152,34417	87,84671	-32,02675	0,000000	0,00000
D1016_LV01_0.4kV	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233737	0,232689	0,233887	-152,54083	87,65005	-32,22340	0,000000	0,00000
D1015_LV01_0.4kV	1015-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233882	0,232834	0,234033	-152,53528	87,65560	-32,21785	0,000000	0,00000
D1015_F-11-02	1015-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,076487	11,182018	11,263991	98,75997	-152,31236	148,07861	6,497256	177,54256
D1015_F-11-01	1015-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,076487	11,182018	11,263991	98,75997	-152,31236	148,07861	6,497256	177,54256
D1015_BB	1015-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,076487	11,182018	11,263991	98,75997	-152,31236	148,07861	6,497256	177,54256
D1014_LV01_0.4kV	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234359	0,233309	0,234510	-152,30914	87,88174	-31,99171	0,000000	0,00000
D1013_LV01_0.4kV	1013-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233644	0,232597	0,233795	-152,58686	87,60402	-32,26944	0,000000	0,00000
D1013_F-11-03	1013-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080471	11,175260	11,259744	103,09880	-152,34913	148,07601	6,497427	177,51184
D1013_F-11-02	1013-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080471	11,175260	11,259744	103,09880	-152,34913	148,07601	6,497427	177,51184
D1013_F-11-01	1013-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080471	11,175260	11,259744	103,09880	-152,34913	148,07601	6,497427	177,51184
D1013_BB	1013-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080471	11,175260	11,259744	103,09880	-152,34913	148,07601	6,497427	177,51184
D1012_LV01_0.4kV	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234149	0,233100	0,234300	-152,33807	87,85281	-32,02064	0,000000	0,00000
D1011_LV01_0.4kV	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,234037	0,232989	0,234188	-152,28332	87,90756	-31,96590	0,000000	0,00000
D1009_LV01_0.4kV	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233957	0,232909	0,234108	-152,34422	87,84665	-32,02680	0,000000	0,00000
D1008_LV01_0.4kV	1008-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233903	0,232855	0,234054	-152,34418	87,84670	-32,02675	0,000000	0,00000
D1005_LV03_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232645	0,231602	0,232794	-152,67775	87,51313	-32,36033	0,000000	0,00000
D1005_LV02_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232574	0,231532	0,232724	-152,74437	87,44651	-32,42694	0,000000	0,00000
D1005_LV01_0.4kV	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232645	0,231602	0,232794	-152,67775	87,51313	-32,36033	0,000000	0,00000
D1005_F-11-04	1005-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085368	11,156791	11,235114	120,99384	-152,42542	148,12990	6,497657	177,52800
D1005_F-11-03	1005-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085368	11,156791	11,235114	120,99384	-152,42542	148,12990	6,497657	177,52800
D1005_F-11-02	1005-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085368	11,156791	11,235114	120,99384	-152,42542	148,12990	6,497657	177,52800
D1005_F-11-01	1005-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085368	11,156791	11,235114	120,99384	-152,42542	148,12990	6,497657	177,52800
D1005_BB	1005-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085368	11,156791	11,235114	120,99384	-152,42542	148,12990	6,497657	177,52800
D1004_LV01_0.4kV	1004-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232602	0,231560	0,232752	-152,67776	87,51312	-32,36033	0,000000	0,00000
D1004_F-11-03	1004-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,086055	11,155762	11,234134	121,62699	-152,42858	148,13272	6,497658	177,52761
D1004_F-11-02	1004-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085976	11,155934	11,234366	121,47695	-152,42834	148,13179	6,497661	177,52701
D1004_BB	1004-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,086055	11,155762	11,234134	121,62699	-152,42858	148,13272	6,497658	177,52761
D1003_LV01_0.4kV	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,232798	0,231755	0,232948	-152,53802	87,65286	-32,22059	0,000000	0,00000
D1003_F-11-05	1003-1-5	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085975	11,155935	11,234365	121,47774	-152,42832	148,13180	6,497661	177,52703
D1003_F-11-04	1003-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085975	11,155935	11,234365	121,47774	-152,42832	148,13180	6,497661	177,52703
D1003_F-11-03	1003-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085975	11,155935	11,234365	121,47774	-152,42832	148,13180	6,497661	177,52703
D1003_BB	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085975	11,155935	11,234365	121,47774	-152,42832	148,13180	6,497661	177,52703
D1002_LV01_0.4kV	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233619	0,232590	0,234095	-152,72659	87,55423	-32,36835	0,000000	0,00000
D1001_LV01_0.4kV	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,233649	0,232619	0,234125	-152,67388	87,60694	-32,31565	0,000000	0,00000
D1001_BB	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000940	11,216887	11,240234	145,80675	-152,02496	148,33731	6,494879	178,12056
CNFE07F21C-C50F-4EA2-B9CD-B80B58	1016-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079015	11,177821	11,261475	101,45189	-152,33579	148,07616	6,497374	177,52224
CNFD69B6A1-6ED1-49EB-AD28-76A0C9	1009-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080183	11,173119	11,256412	105,43912	-152,33445	148,10615	6,497353	177,53953
CNF3ECB83C-C4C6-4FED-8386-7D31B1	D1053 Smiðjuvellir 24	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
CNEC04446F-C4E0-415E-9CD2-08A117	D1012 Akurgerði	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077608	11,178179	11,260326	101,93131	-152,30950	148,10379	6,497273	177,55584
CNDEF520AD-F883-442B-953E-CD588F	1008-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080986	11,171676	11,255314	106,38954	-152,33983	148,10852	6,497377	177,53651
CND582500A-AD29-4AAB-9177-E54248	1002-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002989	11,214955	11,239071	152,75809	-152,03463	148,33733	6,494934	178,11232
CND5296C90-892E-4E80-B9D8-BD0CA7	1012-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077608	11,178179	11,260326	101,93131	-152,30950	148,10379	6,497273	177,55584
CNC6996611-68E8-49D3-ACBA-C198DF	1052-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079998	11,173432	11,256633	105,24023	-152,33266	148,10629	6,497347	177,54090
CNB5213E7A-FF80-4F3B-BF4C-64B2E6	1002-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002989	11,214955	11,239071	152,75809	-152,03463	148,33733	6,494934	178,11232
CNB2722D99-6248-40F7-88F0-A226BA	1016-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079015	11,177821	11,261475	101,45189	-152,33579	148,07616	6,497374	177,52224
CNAF47E2F5-2215-47D7-ADFD-907F0C	1011-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078776	11,175819	11,258503	103,59873	-152,32075	148,10529	6,497313	177,54861
CNAA9DBD66-E119-4C7F-A03A-0D1154(1)	1018-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,087591	11,153658	11,232319	122,76783	-152,43474	148,13829	6,497668	177,52606
CNAA9DBD66-E119-4C7F-A03A-0D1154	1018-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,081039	11,171657	11,255352	106,37649	-152,34025	148,10810	6,497383	177,53585
CNA99835A6-3D41-4B89-8E27-565D90	1012-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077608	11,178179	11,260326	101,93131	-152,30950	148,10379	6,497273	177,55584
CNA886899E-96BC-4230-9F56-B1B7E6(1)	1020-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078566	11,178568	11,261938	100,97703	-152,33189	148,07628	6,497354	177,52550
CNA886899E-96BC-4230-9F56-B1B7E6	1020-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078566	11,178568	11,261938	100,97703	-152,33189	148,07628	6,497354	177,52550
CNA5811127-8046-4B6C-9139-4624DE	1008-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080986	11,171676	11,255314	106,38954	-152,33983	148,10852	6,497377	177,53651
CNA3888D43-B485-409B-8144-C89195	1012-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080752	11,175139	11,259915	103,03579	-152,35094	148,07415	6,497438	177,50873
CN9BCEA976-BBF5-416D-9530-6149FD	1034-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070328	11,194609	11,271806	89,55988	-152,23464	148,09315	6,496948	177,60970
CN9149FE32-AB6C-4E31-89FF-98533A	1008-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080986	11,171676	11,255314	106,38954	-152,33983	148,10852	6,497377	177,53651
CN830689CF-811F-40D7-A307-AE6E8A	1022-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070541	11,193808	11,271187	90,25003	-152,23886	148,09328	6,496965	177,60686
CN6B7B6544-D027-46D6-B7AB-DA2562	1014-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075213	11,183722	11,264686	97,78479	-152,28962	148,09359	6,497188	177,56587
CN67845FA9-5362-472B-AB41-5CE47F	1034-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070328	11,194609	11,271806	89,55988	-152,23464	148,09315	6,496948	177,60970
CN603113C4-324A-4EBF-B7FA-96BFC9	1009-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080183	11,173119	11,256412	105,43912	-152,33445	148,10615	6,497353	177,53953
CN584EFAEE-E77C-463D-A906-083C4F	1014-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075213	11,183722	11,264686	97,78479	-152,28962	148,09359	6,497188	177,56587
CN5818E5BB-F89E-4327-8B19-64A99E	1012-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077608	11,178179	11,260326	101,93131	-152,30950	148,10379	6,497273	177,55584
CN54F69F05-0714-4D2C-969C-73E833	D1022 Esjubraut 43a	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070541	11,193808	11,271187	90,25003	-152,23886	148,09328	6,496965	177,60686
CN50149BAF-1D92-487C-9C4C-0D7D43	1002-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002989	11,214955	11,239071	152,75809	-152,03463	148,33733	6,494934	178,11232
CN4D4EB4D9-6F64-451D-BCE2-258843	1008-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080986	11,171676	11,255314	106,38954	-152,33983	148,10852	6,497377	177,53651
CN298484EA-3191-4620-9C08-3B3703	1017-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,081045	11,171539	11,255188	106,48970	-152,34026	148,10887	6,497378	177,53642
CN26B10F61-8AC9-45B0-939D-8F4C4F	1042-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,038500	11,205225	11,257840	89,27781	-152,13645	148,20391	6,495934	177,84362
CN2677B323-054D-427D-8679-CDCBAF	1016-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079015	11,177821	11,261475	101,45189	-152,33579	148,07616	6,497374	177,52224
CN18D0438B-35A9-4AD4-A502-27C931(1)	1003-1-6	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,085975	11,155935	11,234365	121,47774	-152,42832	148,13180	6,497661	177,52703
CN18D0438B-35A9-4AD4-A502-27C931	1003-1-6	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,003014	11,214937	11,239109	151,76910	-152,03506	148,33689	6,494940	178,11164
CN180608CE-EBC6-415C-B1E9-7749B8	1057-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070378	11,194422	11,271662	89,72023	-152,23567	148,09312	6,496951	177,60898
CN00303E03-5D10-4BE7-8715-73BBEB	1014-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075213	11,183722	11,264686	97,78479	-152,28962	148,09359	6,497188	177,56587
A20_C23	20-1-23	VeiturRegion																							
A20_C22	20-1-22	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C21	20-1-21	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C20	20-1-20	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	0,000000	0,000000	0,00000	0,00000	0,00000	0,000000	0,00000
A20_C19	20-1-19	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C18	20-1-18	VeiturRegion																							
A20_C17	20-1-17	VeiturRegion																							
A20_C16	20-1-16	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C15	20-1-15	VeiturRegion																							
A20_C14	20-1-14	VeiturRegion																							
A20_C13	20-1-13	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C11	20-1-11	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C10	20-1-10	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C09	20-1-09	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C08	20-1-08	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C07	20-1-07	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	6,488756	6,476144	6,478657	-0,02889	-120,06769	120,04832	0,000000	0,00000
A20_C06	20-1-06	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C05	20-1-05	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C04	20-1-04	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,088139	11,155475	11,237138	119,72214	-152,44465	148,11012	6,497817	177,49377
A20_C03	20-1-03	VeiturRegion																							
A20_C02	20-1-02	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_C01	20-1-01	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_BB2	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_BB1	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070134	11,195725	11,272754	88,56326	-152,22879	148,09275	6,496931	177,61315
A20_66kV	Millispennustæði 20-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	37,785584	37,712144	37,726775	-0,02563	-120,06444	120,05158	0,000000	0,00000
5	1003-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,003014	11,214937	11,239109	151,76910	-152,03506	148,33689	6,494940	178,11164
3	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077608	11,178179	11,260326	101,93131	-152,30950	148,10379	6,497273	177,55584
3	1020-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078566	11,178568	11,261938	100,97703	-152,33189	148,07628	6,497354	177,52550
3	1031-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074809	11,190516	11,272053	91,46982	-152,27076	148,07052	6,497172	177,56118
2	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000940	11,216887	11,240234	145,80692	-152,02496	148,33731	6,494879	178,12056
2	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002989	11,214955	11,239071	152,75805	-152,03463	148,33733	6,494934	178,11232
2	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080183	11,173119	11,256412	105,43912	-152,33445	148,10615	6,497353	177,53953
2	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078776	11,175819	11,258503	103,59873	-152,32075	148,10529	6,497313	177,54861
2	1012-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077608	11,178179	11,260326	101,93130	-152,30950	148,10379	6,497273	177,55584
2	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075213	11,183722	11,264686	97,78478	-152,28962	148,09359	6,497188	177,56587
2	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079015	11,177821	11,261475	101,45189	-152,33579	148,07616	6,497374	177,52224
2	1018-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,081039	11,171657	11,255352	106,37649	-152,34025	148,10810	6,497383	177,53585
2	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070541	11,193808	11,271187	90,25003	-152,23886	148,09328	6,496965	177,60686
2	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	11,217771	11,240620	0,00000	-152,01901	148,33923	6,494850	178,12670
2	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070328	11,194609	11,271806	89,55987	-152,23464	148,09315	6,496948	177,60970
2	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,038500	11,205225	11,257840	89,27780	-152,13645	148,20391	6,495934	177,84362
2	1046-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,074811	11,184714	11,265445	97,03006	-152,29488	148,08310	6,497180	177,55902
2	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079998	11,173432	11,256633	105,24023	-152,33266	148,10629	6,497347	177,54090
2	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070142	11,195639	11,272675	88,64224	-152,22922	148,09282	6,496932	177,61295
2	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070378	11,194422	11,271662	89,72023	-152,23567	148,09312	6,496951	177,60898
2	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072305	11,189731	11,268590	93,39545	-152,26402	148,08869	6,497058	177,58547
1	1001-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000940	11,216887	11,240234	145,80646	-152,02496	148,33731	6,494879	178,12056
1	1002-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002989	11,214955	11,239071	152,75809	-152,03463	148,33733	6,494934	178,11232
1	1008-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080986	11,171676	11,255314	106,38954	-152,33983	148,10852	6,497377	177,53651
1	1009-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080183	11,173119	11,256412	105,43912	-152,33445	148,10615	6,497353	177,53953
1	1011-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078776	11,175819	11,258503	103,59872	-152,32075	148,10529	6,497313	177,54861
1	1014-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075213	11,183722	11,264686	97,78480	-152,28962	148,09359	6,497188	177,56587
1	1016-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079015	11,177821	11,261475	101,45189	-152,33579	148,07616	6,497374	177,52224
1	1022-1(1)	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070541	11,193808	11,271187	90,25003	-152,23886	148,09328	6,496965	177,60686
1	1026-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,000000	11,217771	11,240620	0,00000	-152,01901	148,33923	6,494850	178,12669
1	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070328	11,194609	11,271806	89,55988	-152,23464	148,09315	6,496948	177,60970
1	1042-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,038500	11,205225	11,257840	89,27782	-152,13645	148,20391	6,495934	177,84362
1	1052-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079998	11,173432	11,256633	105,24022	-152,33266	148,10629	6,497347	177,54090
1	1053-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070142	11,195639	11,272675	88,64223	-152,22922	148,09282	6,496932	177,61295
1	1057-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070378	11,194422	11,271662	89,72024	-152,23567	148,09312	6,496951	177,60898
1	1070-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,072305	11,189731	11,268590	93,39541	-152,26402	148,08869	6,497058	177,58547
057	1057-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070378	11,194422	11,271662	89,72023	-152,23567	148,09312	6,496951	177,60898
052	1052-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079998	11,173432	11,256633	105,24023	-152,33266	148,10629	6,497347	177,54090
042	1042-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,038500	11,205225	11,257840	89,27781	-152,13645	148,20391	6,495934	177,84362
034	1034-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070328	11,194609	11,271806	89,55988	-152,23464	148,09315	6,496948	177,60970
022	1022-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,070541	11,193808	11,271187	90,25003	-152,23886	148,09328	6,496965	177,60686
017	1017-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,081045	11,171539	11,255188	106,48970	-152,34026	148,10887	6,497378	177,53642
016	1016-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,079015	11,177821	11,261475	101,45189	-152,33579	148,07616	6,497374	177,52224
014	1014-1-2	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,075213	11,183722	11,264686	97,78479	-152,28962	148,09359	6,497188	177,56587
012	1012-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,077608	11,178179	11,260326	101,93131	-152,30950	148,10379	6,497273	177,55584
011	1011-1-3	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,078776	11,175819	11,258503	103,59873	-152,32075	148,10529	6,497313	177,54861
009	1009-1-4	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080183	11,173119	11,256412	105,43912	-152,33445	148,10615	6,497353	177,53953
008	1008-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,080986	11,171676	11,255314	106,38954	-152,33983	148,10852	6,497377	177,53651
002	1002-1-1	VeiturRegion	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,0000000	0,0000000	0,0000000	0,00000	0,00000	0,00000	0,00000	0,00000	0,00000	0,002989	11,214955	11,239071	152,75809	-152,03463	148,33733	6,494934	178,11232